CASE_DESCRIPTION,CASE_TYPE,TITLE,LANGUAGE,SOURCE_FILE,LLM_Classification
Unit tripped at 300MW from PRS emergency pushbutton circuit,Process Safety,PRS trip resulting in unit trip,English,RW_ACTUALS_English.csv,Process Safety
"U4 unable to start oil burners after completing purge and having to MEL unit to zero for 30 minutes from 05:30 to 06:00 as not able to meet sync time. Fault identified as not seeing A FD fan running on CIR diagnostics, Fans group changed over and permissive interlock achieved to allow start on oil burners",Process Safety,Operational loss - U4 oil burners,English,RW_ACTUALS_English.csv,Process Safety
"U4 The MEL had to be reduced due to having only 5 mills available for service, ‘F’ Mill unavailable due to mill motor vibrations. ‘A’ Mill unavailable due to Coal Feeder accumulator low pressure, diagnosed the previous day. When ‘G’ Mill was being entered to service, the classifier tripped after 2 mins due to Classifier diff pressure switch not operating correctly, this was entered into the SAP system as a P1 notification and was repaired by the C&I team and the MEL increased back to 500Mw at 12:00hrs.",Process Safety,Operational loss - U4 The MEL had to be reduced due to having only 5 mills available for service,English,RW_ACTUALS_English.csv,Process Safety
"CDC module was at full load.
A large flame was witnessed on the control room CCTV coming from the west side of the top of the gas turbine.
A decision was made to manually trip the gas turbine from the control room  back panel emergency stop push button as simultaneously the fire alarm panel began to sound.
The above all proceeded within approximately 30 seconds of the flames being witnessed.
The site evacuation alarm was sounded along with a tannoy instruction to evacuate site.
The station MEL was redec'd to 0MW and remitted with energy trading.
The plant was observed as it was shutdown and the visible flames stopped on the tripping of the plant.  
The main gas valve 10EKG70AA001 was closed and gas vented to remove all gas from the building. The FGPH outlet valves were manually closed to 10EFG70AA001 passing.
Approximately 15 minutes after the GT being tripped a visual inspection was made of the GT which confirmed the dislodging of a flange thought to be that of the flame eye and lagging being emitted from the blow off pipework on the west side of the GT.
As there was no further risk to personnel the site evacuation was ended with the UMC remaining off limits and locked down.
Further inspection and repair planning commenced with the Engineering Team.",Process Safety,Gas Turbine Combustion Chamber Flame Eye Failure.,English,RW_ACTUALS_English.csv,Process Safety
"U4 had a sync time 06.00hrs & a PN up to 500MW. Around 6a.m A ID fan VSD alarm received. On investigation the A ID Fan speed feedback to cutlass / ovation had gone bad value (magenta), this could not be reset / accepted. The feedback bad value prevented to ID fan sequence to start as the controller was now in emergency manual & needs to be in manual.
Mel was then reduced to 280MW to accommodate only having one set of fans. Maintenance replace a faulty ID fan control card & the unit was redeclared to 500MW at 09.00hrs.",Process Safety,Operational loss - A ID Fan speed feedback,English,RW_ACTUALS_English.csv,Process Safety
U2 late Sync due to DA level indication/control issues.,Process Safety,Operational Loss - DA level indication,English,RW_ACTUALS_English.csv,Process Safety
U2 MEL’d to 350MW from 17:07 to 17:49 due to C feeder tripping & low boiler pressure,Process Safety,"Operational loss (not process safety) - MEL drop, feeder trip & boiler pressure",English,RW_ACTUALS_English.csv,Process Safety
Loss of generation due to U2 B Airheater tripping – MEL to 400 from 1930 until 23:00,Process Safety,Operational loss - U2 B airheater trip,English,RW_ACTUALS_English.csv,Process Safety
Fire alarm received at 04:43 UMC duct sensor (No.56 on fire panel). No other DCS alarms received.,Process Safety,Emergency shutdown of Gas Turbine due to suspected combustion air leak.,English,RW_ACTUALS_English.csv,Process Safety
Unit tripped from SEL at 220MW 28 minutes after synchronisation. Boiler protection initiated GT trip due to high temperature after HP Bypass station,Process Safety,Unit trip due to high cold reheat temperature,English,RW_ACTUALS_English.csv,Process Safety
"It was heard and then observed on a plant walk round that seal oil was leaking from the non-drive end seal of unit 8's generator. The leak was stopped immediately by closing the valve upstream of a loose Swagelok fitting. The valve that had the loose fitting and subsequently closed was 81MKW32AA301 """"U8 GEN SO NDE SUP PRESS TP VLV1"""".",Process Safety,Seal Oil Leak from loose Swagelok fitting.,English,RW_ACTUALS_English.csv,Process Safety
During plant checks on CW System a leak was identifed on the Sodium Hypochlorite Dosing Pipework and area was barriered off. On returning to the area the pipework was found to be sheared. The Sodium Hypochlorite system was immediately taken out of service and isolated in preparation for repairs.,Process Safety,Sodium Hypochlorite Pipework Sheared,English,RW_ACTUALS_English.csv,Process Safety
"Excavation works in CDM Zone4C (EdF/CDC Separation Project) for the purge pipe were underway. During the works, the bucket of the excavator caught the plastic potable water supply pipe to CDC admin block releasing water in to the excavated area.",Process Safety,Potable Water Pipe Damage during excavation,English,RW_ACTUALS_English.csv,Process Safety
"At 0915 HRS CPU-1 HFO was being diverted to On Spec using CPU SCADA 1-2 system.
As soon as the HFO on spec ""valve open"" (XV-1-304) command was given, all tags went to Bad PV.
The system got logged out on its own.
After a few seconds, the system appeared normal by itself with view-only mode.
System was logged in again by the DCS operator to operating mode.
The same thing happened again at 2315 HRS. When the DCS operator gave output in a controller, all tags became BAD PV, and the page was logged out by itself. DCS Operator logged in again to operation mode and continued to operate.",Process Safety,CPU SCADA 1-2 FAILURE,English,RW_ACTUALS_English.csv,Process Safety
"Blade position - position indication fault.  Unit off for Rotary Union inspection
Position not at closed so would not give booster fan permissive for start.",Process Safety,Operational Loss - U3 FGD Booster Fan Blade Position,English,RW_ACTUALS_English.csv,Process Safety
"A recent Gas detection panel fault had closed the sites main Gas valve 10EKG70AA001 on protection. During the unit start up 3 attempts were made to start the GT for it’s DP run scheduled for 15:00 – 21:00. Each attempt failed due to time out of the fuel gas program as a result of 10EKG70AA001 not opening in time. On the 3rd start attempt, the valve was locally observed to see what was happening. It became apparent that the valve was trying to run open but not moving more than a fraction. Numerous attempts were made to drive the valve open, both electrically from the DCS, locally and manually using the handwheel. It was concluded the valve was either mechanically jammed or pressure locked. After some discussion, the decision was made to try and reduce the pressure upstream of the valve by venting off gas from the pre-heater. This was successful and allowed the valve to be re-opened.",Process Safety,Main Gas Valve would not open.,English,RW_ACTUALS_English.csv,Process Safety
Burn,Process Safety,Burn to hand,English,RW_ACTUALS_English.csv,Non-Process Safety
The site was operating on 2 way traffic via the exit gate due to crane activities. The car (black Audi estate KU18DFN) pulled up at the external card reader outside of the plant with the intention of coming on to site. Just as he approached the card reader the gate started to open as someone had swiped from inside the site in order to leave. The driver of the Audi swiped his pass on the reader just as the other car left through the gate. The Audi then went to move through the exit gate but was positioned on the far right hand side of the road as this was where the card reader was. The gate closed just as the Audi got to the gate and there was slight damage to the car above the front right wheel. Cables inside the gate sensing strip were also damaged. Details taken and site was put back on 1 way traffic. CCTV captured incident on camera 8 – time 13:14.,Process Safety,Car hit by closing exit gate,English,RW_ACTUALS_English.csv,Process Safety
Seal oil pump No1 tripped on electrical overload. Seal oil pump No2 started but unnoticed so did the DC pump. The generator protection system discharged the hydrogen once the DC pump had run for 30 minutes. There was Hydrogen available to top up the generator on site but a there would be a potential risk if it happened again in commissioning.,Process Safety,"Generator protection activated, hydrogen released from generator",English,RW_ACTUALS_English.csv,Process Safety
"CDC module was being run up along side Killingholme Mod 1 on separate BOAI instructions and tripped on GT start up due to the trip not being reset on the IP by-pass. IP by-pass was checked during start up and was thought to have been reset. 
HRSG required a purge and the unit was 37minutes late coming on load on a BOAI and was run up on slower ramp rates.",Process Safety,GT trip on start up due to IP by-pass trip standing.,English,RW_ACTUALS_English.csv,Process Safety
"The sequence of events CPU-2 SCADA 2-1 PLC failure on 23.09.2022 at 21:06hrs.
1) 21.06hrs: CPU-2-1 SCADA screen all tags turned to BAD value and alarm in DCS.
2) 21.06hrs: CPU-2-1 Fire Deluge alarm in DCS and also in Field. 
3) Communicated with the field operator and confirmed no fire in the unit.
4) CPU-1 also tripped due to a booster pump trip.
5) CPU-2 ESD activated.   
6) Call received from the Terminal, Refinery control room, and Security about the fire alarm. Informed them, it is faulty, no fire in the unit, suspecting the PLC fault.
7) CPU-1 and 2 both Furnace inside found fire from the floor. 
8) OSC Ramasamy from Refinery arrived at site and assessed the situation for any emergency help.",Process Safety,"CPU 2 SCADA 2-1 PLC failure, Plant trip, and VTTI fire alarm activated.",English,RW_ACTUALS_English.csv,Process Safety
"U1 During plant check, small hole identified in bend on reheat drains pipework manifold from reheat strainer and IP loop drain.
Unit Mel’d to zero until midday",Process Safety,Operational Loss - LP Turbine Drain Receiver,English,RW_ACTUALS_English.csv,Process Safety
"Personnel Gas detector went into alarm when in the IGA building due to a leak between a 1"""" valve and its 1/4 """" fitting.",Process Safety,LOR2 Stream A  axial flow valve inspirator block impulse line valve and fitting interface gas leak.,English,RW_ACTUALS_English.csv,Process Safety
GBPUV001 Failing to open.,Process Safety,LP Bypass stop valve issues resulting in safety valve operating,English,RW_ACTUALS_English.csv,Process Safety
"U2 MEL kept at 300Mw 17:05 – 17:30hrs 
F mill failed to perform after Feeder VSD repair, leading to having to take the mill group out of service and replace it with ‘E’ Mill group. Due to low Mill outlet temps, this had to take place prior to coming up on load to 500Mw.",Process Safety,Operational loss - U2 F mill performance,English,RW_ACTUALS_English.csv,Process Safety
"During preparation for an ammonia delivery the ammonia tanker connection was made to the delivery point and pressure carried out, during subsequent purging of the Chicksan arm to the scrubber through the vent header the ammonia plant tripped on toxic gas detection. On further investigation the first detection was a single gas detector adjacent the Hydrostatic Relief Valves on A vaporiser, a detection was also made at B accumulator. Following an inspection of the ammonia compound for any signs of leakage the SIS was reset and the ammonia plant restarted. NOx abatement was lost for approximately 30 minutes",Process Safety,OIT - ammonia plant trip,English,RW_ACTUALS_English.csv,Process Safety
"U2 was on barring at 2rpm; alarms received in the MCR to indicate the machine had dropped off barring. a team was dispatched to check around the turbine and found the jacking oil pump supplying oil to No's 5-12 bearings on the turbine shaft line had tripped. Turbine team and C&I team investigated; found a damaged/broken pump, they replaced the pump but the shaft line had been stationary for a length of time that would mean at the warmth status of the turbine it has 'hogged' therefore not allowing the machine to go back onto barring",Process Safety,Operational Loss - U2 Barring Gear Issue,English,RW_ACTUALS_English.csv,Process Safety
"400kV GCB not open relay failed to clear on circuit breaker closing, caused issues with synchroniser.",Process Safety,Operational Loss - 400kV GCB not open relay failed to clear.,English,RW_ACTUALS_English.csv,Non-Process Safety
"On May 14th at 21:45 hrs, Both CPUs were running from T-302 (crude mix: Doba 96.88%, Dar 1.21%, Nile 1.91%) and panel operator found feed pump discharge and column pressure increasing beyond control, both units forced to shut down suspecting water shot.

During above the operations team noticed increased levels on back pressure in the Flash column, which could lead to an activation of  automatic trip sequence shutting down the crude feed pumps (P-1-001 & P-2-001), all other main equipment will follow to shut down after trip sequence. Due to this and to avoid further process and plant safety and potential H&S problems both units taken to  shut down. There was a loss of production of 6 hours 45 minutes in CPU 1 and 7 hours 35 minutes in CPU 2. 


The CPUs are prepared as per design to take up to 3% suspended water but not to process free water, this is perceived as the main risk for this type of events. Similar events had occurred on 3rd March 2021. One of them was automatic trip due higher P in the Flash column. 

The most likely scenario in case of not addressing this situation in time is would be a pop up of the Pressure Safety Valve (PSV) in the Flask Column. In this case the affected unit will suffer unplanned unavailability for the reinstallation of the PSV. In case of additional failure of the PSV, the failure could lead to a malfunction in the Flash column potentially leading to release of vapours (depending on where within the flask columns the failure materializes it might lead to release of vapours, crude etc).",Process Safety,Water shot incident,English,RW_ACTUALS_English.csv,Process Safety
"25/03/22 - incident log Fire Steam Turbine IP control valve (north/left)

Mark Ewington (Emergency Controller)
Toby Mayes (Incident Controller)

22:50 Plant on load at 435 MW. 
22:55 Fire panel alarm sounded (Foam cubical 1)
22:55 ME investigated on Plant
22:55 TM panned CCTV onto ST enclosure
22:57 ME confirmed fire from ST IP control valve (North/Left) and returned to CCR.
22:57 TM confirmed smoke showing on CCTV
22:58 Tripped Steam Turbine 
This was done in order to take the power oil pressure off of the valve which would be feeding the fire. There is a known leak in that area.
23:00 Called trading/curtesy call to Grid, advising that we will be bringing the plant off. ST trip and GT in a controlled manner.
REMIT to ZERO until 12:00 26/03/22
23: 00 TM returned to incident to make an assessment (with camera). Fire was still ablaze and TM extinguished the fire using a hand held fire extinguisher. TM took photographs and returned to control room.
23:00 to 23:12 Steam turbine off plant load at 268 MW
23:00 to 23:30 MSM messages and Calls made to Exec group and Engineering
23:12 to 23:33 Gas Turbine taken off in controlled manner to de-synch at 23:32.
23:32 de-synch
23:35 Incident under full control.
23:50 Area preserved (barriers)

Records:
•	Fire and Explosion Check Sheet (attached)
•	shut down sheet (attached)
•	Golden Hour Template (attached)
•	SAP A1 41001395
•	SAP notification 21394387 updated
•	Synergi submitted",Process Safety,Fire Steam Turbine IP control valve (North/Left),English,RW_ACTUALS_English.csv,Process Safety
"On 18th Oct 2020, at 15:15 hrs CPU field operator came from field to CCR, he felt a burning smell and informed to CPU panel operator. After confirming that the smell was coming from the UPS, the information was reported to all concern department by panel operator (detailed sequence of events is indicated below). After examination of UPS, Uniper E&I technician confirmed that it had not only smell but also slight heat. Hence he suggested that it need to be remove from CCR. Maintenance manager instructed to switch off the Faulty UPS and made offline and Old UPS (SMX3000HV) switched on. At 16:35 Suspected UPS (SRT3000RMXLI) was removed and prepared to send faulty UPS (SRT3000RMXLI) to Vendor for further investigation.  After the removal of Faulty UPS burn smell vanished from CCR.",Process Safety,"On 18th Oct 2020, at 15:15 hrs CPU field operator came from field to CCR, he felt a burning smell",English,RW_ACTUALS_English.csv,Process Safety
"On 4th March 2021, 23:30 hrs the VTTI operations team observed black smoke from the stack of CPU-1 furnace (tag no. ME-1-001) (see Annex 1 “Annex 1_CPU-1 Furnace stack smoke email VTTI_20210304.pdf”). As the thick smoke was continuously coming out the operators stopped the furnace at 23:45 hrs and the unit was taken into long circulation. At 02:30 hours on 5th March 2021 the CPU-1 was put under short circulation (see Annex 2 “Annex 2_CPU Log Sheet as of 4th March 2021”).
The following day, the furnace control system (BMS) was restarted by Uniper E&I Maintenance team for a default reset of error values. After this CPU-1 furnace was re-started 2 times on a trial basis, checking that continuous white smoke was coming from the stack. Subsequently firing of ME-1-001 was stopped waiting for further investigation, with the final objective of finding the root cause of the incident. For the investigation it was decided to get support from specialized 3rd parties such as Harris Pye (HP) and Bureau Veritas(BV).
In total because of this incident CPU-1 was down ca. 30 days from March 4th, 2021 23:30 hrs until April 3rd 14:00 hrs.",Process Safety,Thick black smoke from CPU-1 Furnace stack,English,RW_ACTUALS_English.csv,Process Safety
"On March 3rd 05:45 hrs, right after the feed tank change over from T-303 (crude mix: Doba 40.69%, Dar 34.35%, Nile 24.95%) to T-301 (crude mix: Nile 22.28%, Doba 73.50%, Dar 4.24%) both units had to be shut down due to a water shot.  
 
Following the tank feed switching operation the operations team noticed increased levels on back pressure in the Flash column, which could lead to an activation of  automatic trip sequence shutting down the crude feed pump (P-001), all other main equipment will follow to shut down after trip sequence. Due to this and to avoid further process and plant safety and potential H&S problems both units taken to  shut down. There was no loss of production as it happened during start up process. 
 

The CPUs are prepared as per design to take up to 3% suspended water but not to process free water, this is perceived as the main risk for this type of events. Similar events had occurred only 3 times in the asset lifetime, including this one. One of them was automatic trip due higher P in the Flash column. 

The most likely scenario in case of not addressing this situation in time is would be a pop up of the Pressure Safety Valve (PSV) in the Flask Column. In this case the affected unit will suffer unplanned unavailability for the reinstallation of the PSV. In case of additional failure of the PSV, the failure could lead to a malfunction in the Flash column potentially leading to release of vapours (depending on where within the flask columns the failure materializes it might lead to release of vapours, crude etc).  

The crude feed tank that was being used , T-301,  had been last operated by Uniper Ops team, on February 24th, due to vessel discharge operations was. In this case the available time for tank preparation was sufficient.",Process Safety,Water shot incident,English,RW_ACTUALS_English.csv,Process Safety
Steam leak coming from pipework section. The pipework comes from the Unit 1 HP boiler circulating pump 201 (01FSRPP201) and leads to the  differential pressure transmitter 01FSR205B PDT,Process Safety,Unit 1 Steam leak from small bore pipework,English,RW_ACTUALS_English.csv,Process Safety
"At the start of the shift a L LUBO TNK LKG GRD >MAX1 was standing, check made of lube oil tank level trend and this was found to be dropping, check made of turbine area and oil was found running down the wall under the generator and down the wall by bearing 3. Control room was instructed to shut down the unit and the oil spill was contained using pads etc from the spill kits. Unit was off load @ 19:06. At the same time checks for where the oil was coming from carried out and leak found to be on the lube oil feed pipework to the SSS clutch.",Process Safety,U7 Lube Oil Supply pipework to SSS Clutch,English,RW_ACTUALS_English.csv,Process Safety
"On 16th February ’20 at early morning around 0300 hrs. the Field operator during his rounds at CPU-1 noticed fumes and HFO leaking through the insulation cladding of the suction loop from Pump-1-007 (Flash column HFO R/D pump) suction side. Field operator immediately informed at the CCR and the pump was stopped immediately, and the plant taken to ESD, pump isolated & depressurized. DNO tag was provided for suction and discharge block valves. The area was cordoned off. The HFO leakage was about 50 liters but that was onto the pump skid tray, and the leak didn’t splash or spread out elsewhere. There was no personnel hurt, no contamination, as it was contained and no property damage as well. Initial findings on opening up the insulation cladding; On the 2‘‘ branch piping where Chemical SR1394 was being injected on a trial basis there was pin hole discovered, which was the source of the leak, and later after the system was cooled, drained out completely and inerted, the spool piece was removed and found that there was heavy corrosion on the internal base of the spool. Suspecting the pitted hole due to excessive corrosion contributed by the chemical being injected. Prior to start of use, it was confirmed and verified by the vendor that it was compatible with MS, CS & SS, but in reality it seemed that chemical was not compatible with CS at all, and had severe effects on CS.",Process Safety,CPU-1 P-1-007 Suction piping chemical injection leak,English,RW_ACTUALS_English.csv,Process Safety
"GT trip at 04:54hrs due to high  Steam Turbine Clean Drains level.
Tank emptying to Raw water Tanks blocked due to high Tank temp as tanks where draining for up coming outage.",Process Safety,GT trip at SEL.,English,RW_ACTUALS_English.csv,Process Safety
"During unit start spray water valve 10MAN53AA151 stopped controlling. This valve controls the temperature of the IP Bypass into the condenser. Unit tripped at 18.15 due to uncontrollable steam temps, Checks made and contactor in control panel appear to have failed. Electrical department informed.",Process Safety,MAN53 Control - Unit trip.,English,RW_ACTUALS_English.csv,Process Safety
"During the start on 17/03/22 ACC fan 4.3 went in to fault with a switchgear fault. This was followed by a smoke alarm from the ACC switchroom. Local investigation showed smoke to be coming from the switchroom. The plant was tripped, the board switched out and fire brigade called. The fire brigade checked the area and cleared the smoke and damage was found on the outgoing cables on 2 ACC fans. Further assessment of switchgear required.",Process Safety,Smoke from ACC switch room.,English,RW_ACTUALS_English.csv,Process Safety
"During plant inspections after the unit start up, fumes were starting to accumulate within the UMC building. On Further investigation small flames were noticed from the underside of the lagging mats on the top of the GT. The unit was immediately shut down and engineering department called.",Process Safety,GT Lagging Fire,English,RW_ACTUALS_English.csv,Process Safety
Unit was due to sync at 17.00 after recent feed pump repairs. Feed pump work complete and 15.00 instead of 12.00 as originally planned. Isolations removed and boiler filling commenced. Boiler did not fill in time and therefore the unit was 34mins late.,Process Safety,Unit late Sync following MBFP Alignment,English,RW_ACTUALS_English.csv,Process Safety
"Whilst at full load operation, there was a step change in vibration levels from all channels of the gas turbine vibration monitoring system. An alarm was received on the control room DCS aswell as a subtle but discernible change in sound/vibration experienced in the control room by the operator. The out of hours UTG condition monitoring team were contacted who connected remotely and analysed the vibration data. Advice from UTG was the data indicated a loss of mass within the gas turbine and advised the unit be shut down and an internal inspection conducted.",Process Safety,Sudden increase in vibrations of the Gas Turbine.,English,RW_ACTUALS_English.csv,Process Safety
EDF Contacted the CDC control room and reported that a large pool of water had accumulated in the Gypsum Store on the EDF site. It is suspected that this is something to do with our main CW supply pipe to site has it runs under this building and has been repaired before. Site visit confirmed this to be the case. Floor plates can be removed if necessary but it is hoped that we can live with this problem until the new supply pipe to site is installed. CW flow to site is not currently affected.,Process Safety,Main CW supply pipe to site leaking.,English,RW_ACTUALS_English.csv,Process Safety
Fuel gas leak detected on unit 6 Gas Turbine EV Control valve. Unit shut down in a controlled manner to mitigate leak. Leak found with personnel T3 gas monitor with LEL reading going off scale.,Process Safety,Gas Leak Detected on Fuel Gas System.,English,RW_ACTUALS_English.csv,Process Safety
On a plant walkround of unit 7 the gland of the HP ISDSH control valve was found to have blown out.,Process Safety,HP ISDSH gland blown out,English,RW_ACTUALS_English.csv,Process Safety
Unit was at 91MW on start up when all three 'Haz Gas' alarms initiated on the North side of the Gas Turbine,Process Safety,Unit 3 Shut down due to 'Haz Gas' going into alarm,English,RW_ACTUALS_English.csv,Process Safety
"During plant operation the GTP was subject to an increase in gas pressure causing the activation of a PSV, venting gasses safely to flare",Process Safety,GTP Safety Valve Activation,English,RW_ACTUALS_English.csv,Process Safety
Inability to blend Pond Fines at Ratcliffe,Process Safety,Op loss - Loss of AF Feeder Breaker,English,RW_ACTUALS_English.csv,Non-Process Safety
"01.07 1400hrs  UFA fault hold – alarm observed for failed to open, UF B was in backwash fault.  UF A then made OUT OF SERVICE – informed the CCR. 
02.07 UFA actuator was removed.  1400hrs approx., the valve was replaced as the actuator was assumed ok.  1600hrs chemist went home.
05.07 .        
 - there is no pressure relief on this system, therefore water finds the weakest areas to depart,",Process Safety,WTP UFA overpressurisation,English,RW_ACTUALS_English.csv,Process Safety
"Fan tripped with error code 2V6A Online, water evident from a number of cubicle doors",Process Safety,2B ID Fan,English,RW_ACTUALS_English.csv,Process Safety
"ST tripping protection operated due to High Forward Steam Temperature.
Incorrect Steam Temperature Control Setpoint allowed the HP & IP temperatures to increase beyond acceptable HP turbine limits for cold/warming operation. There is a possibility that this issue has been evident since the 2017 'service pack 7 installation. A new setpoint has been configured following this incident.",Process Safety,Unit Cold Start - ST Trip,English,RW_ACTUALS_English.csv,Process Safety
Steam Turbin RHS IP stop valve has failed to re-open after on-load testing.,Process Safety,Steam Turbine IP Stop valve stroke test failure,English,RW_ACTUALS_English.csv,Process Safety
U8 penetration seal leak had caused interstage desuperheater cabling to melt and fail to control. This caused the machine to de-load (the loss). The machine was then taken off load later in the day to aid repair.,Process Safety,U8 ISDH cabling damage / melting due to existing hot gas leak,English,RW_ACTUALS_English.csv,Process Safety
U2 MBFP Tripped off barring barring 2 hours after de-synch,Process Safety,Operational Loss -- U2 MBFP,English,RW_ACTUALS_English.csv,Process Safety
"U2 B1 Gov Trip Solenoid tripped at machine run-up, this wasn't identified by Ops and HSU's became unstable @ 280MW, unit tripped",Process Safety,Operational loss -Unit 2 B1 Gov,English,RW_ACTUALS_English.csv,Process Safety
U2 B1 Main Turbine Governor valve tripped and in efforts to re-open unit tripped,Process Safety,Operational Loss - Unit 2 B1 Main Turbine Governor,English,RW_ACTUALS_English.csv,Process Safety
"aerosol paint can failed mechanically, small 4mm hole imploded into can releasing contents over mechanical trainer.",Process Safety,process safety,English,RW_ACTUALS_English.csv,Process Safety
"At approximately 13.29 the G as panel in control room failed initiating a GT protection level 1 & 2 trip.
It was assumed that voltage fluctuations from the SFC had possibly caused a supply MCB to the panel to trip. (Running the SFC has been known to play havoc with some actuators on site, in particular ones associated with the aux boiler). Initial investigations revealed the power source for the gas panel (415v switchboard 10GMA06) had not tripped but further investigation within the gas panel were made which ascertained there was no 240v power to it’s internal power supply. A small fast blow anti surge fuse was found blown in the 240v supply line to the power supply unit. A new one was sourced and fitted. 240v power was now restored to the power supply unit, but there was no 27v DC output from the unit. Although the DC supply healthy light was lit on the front of the panel (from the back up batteries), there was no functionality from the gas panel at all.
Members of the Engineering team were called to site and the power supply unit was removed and dismantled to reveal it was badly burnt out inside. An alternative 24v DC power supply unit was obtained and temporarily installed which allowed the gas panel to be reinstated.",Process Safety,Gas Detection Panel failure.,English,RW_ACTUALS_English.csv,Process Safety
Reduction of Pond Fines due to logistics of material transfer,Process Safety,Pond Fines reduction,English,RW_ACTUALS_English.csv,Non-Process Safety
U2 MBFP Tripped off barring approx. 2.5hrs after unit shut down. Inlet bottom belt temp dropped sharply just prior to tripping off barring. Barring gear amps picked up just before trip and pump was unable to hand bar due to being tight. 1 Fuse was found blown in the motor contactor.,Process Safety,Operational Loss - U2 MBFP Tripped off barring.,English,RW_ACTUALS_English.csv,Process Safety
GT 4 failed to run up when called. DC lube oil pump had tripped at some time and once reset the GT ran up fine. Syncronised 14 late.,Process Safety,Operational loss - GT 4 Failed to Sync on time,English,RW_ACTUALS_English.csv,Process Safety
GT 4 failed to start - Plant Not Ready Status showing red - no indication of a fault on logic gates - only issue DC lube oil pump status alarm standing.,Process Safety,Operational Loss - GT 4 Failed to stat and come on load - suspect DC lube oil pump contactor issues.,English,RW_ACTUALS_English.csv,Process Safety
Killingholme MOD 1 had a loss of load due to a Fault with one of the GT's. GT11 ESV2 did not make its open limit with in the correct time tripping GT11's SFC.GT12 synchronized on time. the module was due at full load at 15:30 and actually achieved full load at 15:40.,Process Safety,Loss of load due to a Fault With a GT gas valve,English,RW_ACTUALS_English.csv,Process Safety
Unit 3 Synch was delayed by 15 minutes due to positive IP Diff.,Process Safety,Operational Loss - Unit 3 delayed Synch due to IP Diff,English,RW_ACTUALS_English.csv,Non-Process Safety
"Gas turbine overspeeds, steam turbine overspeeds & steam turbine HP stop valve/governor valve tested successfully. Plant was stable and running at 400MW.
12:09hrs TST IP SV + CV Left FAIL 18MAB11EA121. Whereby, IP steam turbine governor valve closed fully, but the IP stop valve remained in intermediate mode (18MAB11AA001). Result was worsened vacuum >250mbar causing the steam turbine to trip (18MAX43EZ903_XU51). REMIT call submitted to Trading approximately 12:10hrs. Load dropped to SEL, drum levels controlled, air cooled condenser demin sprays put into service and sequencer selected to bypass. Grid were called to inform them of the situation.
By 12:17hrs, SEL was achieved. Due to standby to bypass being selected, gas turbine continued to deload.
At about 12:28hrs, Trading called requesting a REMIT update: 70MW from 12:30hrs to 13:30hrs. Then, between 13:30 and 13:43hrs increase load from 70 to 240MW. Remain at SEL until 15:00hrs.
Grid called and updated.
~ 13:34hrs programme device became disabled on the steam turbine and was manually given an ON command. Steam turbine became to ramp up from 70 to 240MW.
Steam turbine, at the time of writing is stable, and control valve stresses are improving (26 & 68% for HP and IP valves respectively.)",Process Safety,"Steam Turbine Trip, Following Trip Testing",English,RW_ACTUALS_English.csv,Process Safety
"During ammonia tanker disconnection procedure, post delivery, there was a release of ammonia that caused the ammonia plant to trip. The SIS trip was triggered by the west side line-of-sight gas detectors. Ammonia supply to the three onload Units SCR plants was lost for c.45mins.",Process Safety,PSNH - Ammonia Plant SIS trip during tanker disconnection.,English,RW_ACTUALS_English.csv,Process Safety
"During a routine cooling process of the Turbine, whilst off load and on barring, unusual noises were heard from the IP cylinder and barring amps were seen to fluctuate. Following cooling all readings returned to normal.",Process Safety,Operational Loss - Unit 2 Turbine Cooling,English,RW_ACTUALS_English.csv,Process Safety
18:24 GT PLS and trip from FSNL on GT enclosure ventilation issues (PLS 17). GE looked into it and found that some protection that the ventilation DP and flow had been re-enabled and caused the trip. They said this had never been active before so weren't sure why it was active. Spoke to Cliff Henry and Paul Wade and they were happy for us to do a sim form to remove it from the logic again. Sim 2021/027.,Process Safety,GT Enclosure Sim removed for DP & Flow protection in GT enclosure,English,RW_ACTUALS_English.csv,Process Safety
"During the early hours of the 03/04/2021 the CO2 heaters over heated, (cause under investigation) and caused the heating medium to boil and flash off resulting in a localised fire.",Process Safety,Carbon Dioxide Oil Heater Fire,English,RW_ACTUALS_English.csv,Process Safety
"On 09.03.2021 at 16:20hrs CPU-2 fire alarm received and all safety function got activated and unit tripped. Control values gone to BAD status and all equipment tripped indicated in HMI screen. Informed field operator to check the field and confirmed that no actual fire in the field.
Informed Terminal control room and Refinery control room about the incident and it is fault from PLC. Informed Suresh Kumar (OM) and Binil Raj (OSC). Informed Uniper E&I for checking and attending the PLCs. Informed VTTI E&I to disable the fire alarm to VTTI main system.",Process Safety,CPU-2 Furnace broke down,English,RW_ACTUALS_English.csv,Process Safety
GT trip signal received from Feedwater pump off. HP Feed Reg faulted at 49% open and would neither close or open from this position causing a Feed Pump trip. Unit made unavailable until from 04:12 until 05:30 when it was made available in Open Cycle,Process Safety,Unit trip after HP Feed reg failure,English,RW_ACTUALS_English.csv,Process Safety
GT4 Metering signal lost resulting in reduction of load on Unit 4 as GT4 metering value is utilised in the Unit 4 load control,Process Safety,Operational Loss - GT4 metering,English,RW_ACTUALS_English.csv,Process Safety
"During w/c 11/01/21 four Unit operation at high load factor significantly increased demineralised water & anhydrous ammonia usage, resulting in low inventory holding.",Process Safety,Operational Loss - Low Demin Water (also see 16290 Anhydrous Ammonia commodities),English,RW_ACTUALS_English.csv,Process Safety
During the routine changeover of BOP Transformers and Boards we lost the EDL Communications and Responsibility connections and also looks like we lost the Pi server. UTP Failure standing on New GPMS/EDL Modem,Process Safety,Loss of EDL & Pi Servers/Connection,English,RW_ACTUALS_English.csv,Process Safety
"Poor plant performance for Jan 2021, resulting in many isolations and repairs, precip rectifiers trips, system blockages, system  operational issues, significant resource and cost to empty hoppers, high dust to FGD",Process Safety,Operational Loss - U4 dust plant performance,English,RW_ACTUALS_English.csv,Process Safety
No.1 Bulk Sodium Hypochlorite Tank lost approximately 4 Tonnes of hypochlorite over a 12 hour period. The tank dropped from 19 tonnes to 15 tonnes. Upon initial investigation the hypochlorite has leaked into the tank containment bund. The hypochlorite has since been recovered from the bund and further investigations continue.,Process Safety,PSNH - Loss of Hypo from No.1 Bulk Sodium Hypochlorite Tank,English,RW_ACTUALS_English.csv,Process Safety
HP Continuous blowdown gland packing failed causing substantial HP steam leak. This subsequently led to the unit being shutdown in a controlled manner,Process Safety,HP Continuous blowdown gland packing failed causing substantial HP steam leak.,English,RW_ACTUALS_English.csv,Process Safety
"Trant dumper driver collided with CDC exit reader post, damaging the post and base.  
Incident not reported at time of event, discovered later by another working party.",Process Safety,Damage to CDC Vehicle Exit Gate Reader,English,RW_ACTUALS_English.csv,Process Safety
"During w/c 11/01/21 four Unit operation at high load factor significantly increased demineralised water & anhydrous ammonia usage, resulting in low inventory holding.",Process Safety,Operational Loss - Anhydrous Ammonia commodities (also see 15645 Low Demin Water ),English,RW_ACTUALS_English.csv,Process Safety
DCS alarm received that control oil tank level was low. Investigation on plant identified that a hose was damaged causing oil to leak into bunded area.,Process Safety,Unit 4 Control Oil Hose Leak,English,RW_ACTUALS_English.csv,Process Safety
"Whilst off load the MBFP tripped off barring and would not restart. The turbine proved to be tight and would not hand barr. The unit came off load at 23:00, MBFP on barring at 23:30. At 01:30 the bottom belt temperature suddenly dropped from 284 to 187 Oc , 5 minutes later the turbine tripped, no other operational activity was taking place at the time. The temperature continued to fall down to 95 Oc at 3:30 with the turbine still stationary. In an attempt to rectify the situation the condenser level was reduced and loop pipe drains opened. This increased the bottom belt temperature back up to 180 Oc at 05:00 and enabled the turbine to be hand barred half a turn. It appears a build up of condensate occurred within the bottom belt however investigations could not identify the cause of this . The turbine was shut down correctly, all drains checked in the correct position.",Process Safety,Operational Loss - U2 MBFP off barring,English,RW_ACTUALS_English.csv,Process Safety
"U3 B1 Governor valve tripped - MEL set at 230mwso 
EC&I contacted will attend site this evening",Process Safety,Operational Loss - U3 B1 Governor valve tripped - MEL set at 230mwso,English,RW_ACTUALS_English.csv,Process Safety
U4 FGD tripped due to high differential pressure across the bypass dampers.  Told at the time the FD fan flow instruments were problematic and a calibration had been instructed on them,Process Safety,Operational Loss -  U4 FGD Trip,English,RW_ACTUALS_English.csv,Process Safety
CNC-04-GFR-PP  -002: U4 Control Fluid Main Pump B - hose failure.,Process Safety,Hydraulic hose failure.,English,RW_ACTUALS_English.csv,Process Safety
Target 2 failed,Process Safety,Operational Loss - Unit 1 Cutlass Target 2,English,RW_ACTUALS_English.csv,Process Safety
Trading team rang the control room at 16.42 and enquired why we had not reacted to a recent BOAI. We informed them that we had not received it. EDL had been restarted earlier in the afternoon. System rebooted again and BOAI appeared. Unit load ramped up to meet PN. No contact had been received form NGT.,Process Safety,Missed BOAI.,English,RW_ACTUALS_English.csv,Process Safety
"U4 MBFP discharge v/v drive pin sheared, x2 SSFP in service, HP heater bank tripped, lose of drum level and load reduced to recover drum level. MEL dropped from 16.33 - 17.17hrs",Process Safety,Operational Loss - U4 MBFP discharge valve drive pin sheared,English,RW_ACTUALS_English.csv,Process Safety
"U3 boiler furnace side wall tube failed adjacent a corner port door attachment, with failure external to boiler. No one in the vicinity and no injuries.",Process Safety,"PSI: U3 Boiler tube leak - External
Note: Panel of inquiry investigation in progress +42 days required",English,RW_ACTUALS_English.csv,Process Safety
On U2 RTS following bearing inspections the unit was not synchronised as scheduled due concerns with IP turbine bearing vibrations. The unit was shut down and made unavailable whilst investigations were carried out,Process Safety,Operational Loss - Unit 2 IP turbine bearing vibration concerns,English,RW_ACTUALS_English.csv,Process Safety
U1 Loss of load due to boiler pressure - MEL to 300MWSO for 30 minutes whilst firing was settled down and mills were conditioned,Process Safety,Operational loss - U1 loss of load due to boiler pressure,English,RW_ACTUALS_English.csv,Process Safety
"U1 MEL held at 60MW from 14:35 to 15:15 in order to gain access to the boiler to manually open reheat bias dampers and following sec air dampers , D group, B side of A, F & E group. Resulting in 40minute delay to reach full load.",Process Safety,Operational Loss - U1 Reduction in MEL,English,RW_ACTUALS_English.csv,Process Safety
U4 MEL held at 50MW from 15:30 to 15:45 in order to gain access to the boiler to manually open B side reheat bias damper. Resulting in a 15 minute delay to reach full load.,Process Safety,Operational loss - U4 MEL reduction,English,RW_ACTUALS_English.csv,Process Safety
U2 MEL reduced from 500 to 400MW from 19:00 TO 19:45 due to 'B' Airheater tripping. Gas outlet dampers were set at 85%.,Process Safety,Operational Loss - U2 MEL reduction,English,RW_ACTUALS_English.csv,Process Safety
"U2 Low Leak Fan failure with high vibrations that started shortly after fan start. Ran for approx. 15min in total before motor trip. Outboard bearing casing, shaft seals & pedestal found in pieces on local gantries.",Process Safety,PSNH - U2 Low Leak Fan failure,English,RW_ACTUALS_English.csv,Process Safety
Motor tripped due to high bearing temp,Process Safety,Operational Loss - Unit 4 D Mill motor,English,RW_ACTUALS_English.csv,Process Safety
Reheat bank tube leak,Process Safety,Operational Loss - Unit 1 Boiler Tube Leak,English,RW_ACTUALS_English.csv,Process Safety
"Unit 4 - B side, Suspected superheater pendant tube leak",Process Safety,"Operational Loss - Unit 4 - B side, Suspected superheater pendant tube leak",English,RW_ACTUALS_English.csv,Process Safety
"On 08 th Nov 2020, at 11:59 hrs CPU 01 trip due to the Failure of UPS SMX3000HV (which is an old one kept for worst case scenario, as the Primary UPS is under repair by vendor) & CPU 02 trip because of TRIP of P-1-001 reasoned for pressure surge in the suction loop, this in turn caused higher suction pressure in P-2-001 and tripped UNIT 2. As the result of this failure SCADA monitor and BMS panel black out and Fire alarm signal received in VTTI terminal panel. Immediately CPU Panel operator informed it’s a Faulty alarm to VTTI terminal CR and refinery CR & HSE. Uniper Electrician bypassed fire alarm relay. The detailed incident sequence mentioned below. CPU 02 startup activity commenced at 1300 hrs and same day at 17:30 CPU 01 Faulty UPS replaced and CPU 01 plant startup resumed.",Process Safety,"On 08 th Nov 2020, at 11:59 hrs CPU 01 trip due to the Failure of UPS SMX3000HV",English,RW_ACTUALS_English.csv,Process Safety
On 17th November’20 at morning around 1030 hrs. The Field operator during his rounds at CPU-1 noticed sea water leaking through the ½” drain valve of the HE 004 heat exchanger CPU 01 (which is recently installed by Altrad). Field operator immediately informed at the CCR and Sea water inlet and outlet isolated immediately.  Field operator informed this incident to maintenance manager and mechanical technician. Technician put a ½” MS plug on the HE 004 drain hole after that Sea water inlet and outlet line up commenced.  During the initial inspection the drain valve piece was checked and found that there was heavy corrosion on the internal base of the barrel nipple,Process Safety,The Field operator during his rounds at CPU-1 noticed sea water leaking through the ½” drain valve of the HE 004 heat exchanger CPU 01.,English,RW_ACTUALS_English.csv,Process Safety
Site radios failed on all channels; no ability to contact anyone on site,Process Safety,Operational Loss - Site radio failure,English,RW_ACTUALS_English.csv,Process Safety
ID Fan tripped 2U4A online error code,Process Safety,Operational Loss - Unit 2 B ID Fan,English,RW_ACTUALS_English.csv,Process Safety
"SEV Band 2 Pulsation exceeded alarm limit of 75 during the run which caused PLS, alarm then cleared but PLS could not be acknowledged and so unit tripped a few minutes later.",Process Safety,SEV Band 2 Pulsation PLST,English,RW_ACTUALS_English.csv,Process Safety
"Unit 3 's MEL had to be reduced on the unit return due to Milling Plant issues, this led to generation imbalance.
Only one Mill group started out of the first 4 mill groups selected for return.
'D' Mill Motor VCB rolled through, 'H' Mill Motor VCB rolled through, 'B' Mill lube oil pump failed to start.
this led to the unit reaching Full load 17 minutes late.",Process Safety,Operational Loss - Reduced MEL on Unit 3 start up.,English,RW_ACTUALS_English.csv,Non-Process Safety
"Unit 4 came on load and the SCR began to go into service as expected. For reasons unknown the SCR began to shut down, bypass dampers opened.
Unit load held under NOIA from National Grid.

Load picked up and SCR went into service late.",Process Safety,Operational Loss - U4 SCR shutdown,English,RW_ACTUALS_English.csv,Process Safety
"GT 4 Was called to run on a falling frequency occurrence, but it failed to synchronise and load up.",Process Safety,Operational Loss - GT 4 Failure to synchronise,English,RW_ACTUALS_English.csv,Process Safety
"at 17:25 Steam turbine tripped due to high condenser level, which had the effect of tripping the gas turbine unit . unit declared to 0 MEL until 23:59 .
found 10GHC20AA002 emergency filling valve showing closed but flow indication showing 10kg/s , 10LCA20AA451 drain valve open .
engineering contacted",Process Safety,unit full load trip,English,RW_ACTUALS_English.csv,Process Safety
"Valve 10EKT25AA101 FG P/HTR CIRC CTRL-V faulted with ‘Trouble Alarm’ and ‘Status Discrepancy Not Closed’. The valve had to be put in local operation at the Fuel Gas Pre-heater location and then manually operated in the open and closed  directions, the ‘fault re-set’ was then operated to clear the fault.  Multiple notifications under 21347109 are available to view valve fault history.  
