CASE_DESCRIPTION,CASE_TYPE,TITLE,LANGUAGE,SOURCE_FILE,LLM_Classification
During the valve fault the flow rate on the heating water side dropped and shut down the fuel gas preheater program.
 When the fuel gas preheater shuts down cooler natural gas flows to the GT burners. During this transition from Hot Gas to cooler gas the Gas turbine suffers combustion instability and combustion chamber rumble occurs causing GT Humming protection systems to operate.  
On the morning of 29-03-2021 the GT Humming protection operated as a direct result of cooler natural gas temperatures causing 0.2s to be added to the humming counter, there was a slight drop in load as the GT setpoint controller was switched off causing a slight imbalance during a load transient.",Process Safety,Fuel Gas Pre-Heater shutdown / tripped causing GT Humming.,English,RW_ACTUALS_English.csv,Process Safety
Mein Dienstlaptop wurde zusammen mit einem privaten Rucksack in einem Restaurant gestohlen.,Process Safety,Laptop gestohlen,English,RW_ACTUALS_English.csv,Process Safety
"Work had been completed on the A-site fire system, and the system had been charged and was holding at 11 bar with out the need for the jockey pumps to cut in.
At 08.26 shortly after a Hydrant key had been collected for CW cleaning works, Jockey pump 2 cut in followed quickly by the electric fire pump.
It was assumed that the guys using the fire system on the CW  works had caused this.
When checking the A-site fire system @ ~09:30 the drain on the fire system manifold adjacent to block house 3a was found open.
This valve had not been open overnight and no permission had been given for the valve to be opened.
Taking into account the amount of water around the drain valve it is thought that it was opened at around the time the electric fire pump cut in.",Process Safety,Unauthorised operation of part of a safety system.,English,RW_ACTUALS_English.csv,Process Safety
"Whilst maintaining an Amine dosing pump,  12SIRPP230, The suction pipework of an adjoining pump was  disturbed and a plastic fitting broke which caused a leakage of Amine.",Process Safety,Broken Plastic fitting on dosing pump,English,RW_ACTUALS_English.csv,Process Safety
"A build up of dust over time has led to issues with Rapping Gear which will require the unit off to rectify. Following identification of full hoppers, multiple blockages have had to be worked on and cleared to return the system to its normal operating parameters.",Process Safety,U1 Lower Precips A side hoppers dust build ups,English,RW_ACTUALS_English.csv,Non-Process Safety
"It was observed that U7's load was lower than expected. 
Upon investigation it was discovered that the TIT LPT was at 1270 Degrees with the GT relative power at 100%; this temperature should be at 1290 Degrees in normal operation.
It transpired that the TIT LPT had been reduced using a simulation that hadn't been authorised, there was not a PEM 109 recorded for any simulations on the firing temperatures. This firing temperature simulation is still in force awaiting a Unit two-shift for removal.",Process Safety,Unit 7 TIT LPT temperature unauthorised change.,English,RW_ACTUALS_English.csv,Process Safety
"at 13.13 the control room received UMC vent system fault and upon a quick local investigation at local Panel a smell of burning was discovered.
found that two phases 1 on fan 2 and 1 on fan 3 had burnt. and fuse carriage on red phase on fan 3 had damage.
Simulation applied By C&I and GT program  restored back to full to full load after 300mw pulled off machine.
UMC  doors open to aid cooling in turbine hall.",Process Safety,UMC Vent Fault,English,RW_ACTUALS_English.csv,Process Safety
An incident occurred during the transformer testing which led to a huge MVAR swing of +160 to -78. This caused the grid voltage to drop from 136KV to 122KV. National Grid have now issued us with a Significant Incident Report to investigate and provide information on what happened and what went wrong.,Process Safety,Enfield issued with an SIR from National Grid.,English,RW_ACTUALS_English.csv,Process Safety
"During a unit walkround  a blank was discovered to have wound itself off of the bottom of a 2"" drain on the base of the GT exhaust, exhaust gas leaking from this drain line would be in excess of 600C.",Process Safety,Unit 8 GT Exhaust Drain leak,English,RW_ACTUALS_English.csv,Process Safety
Hot work above the TX caused 2 small fires under the Bucholz relay and adjacent to the HV terminal box. Damage to the relay and cabling required the transformer to be taken out of service and isolated.,Process Safety,Unit  2 'Y' 11Kv Transformer fire,English,RW_ACTUALS_English.csv,Process Safety
"Unit 6 was at full load when:
IP steam SH OL press indication has gone BDQ opening superheater drain valves while on load - Additional signals have since gone into channel error inc:
T IP steam out 61-lab-30-ct002
T transition duct 61-HBK-70-CT006
F IP steam out 61-LBA-30-FF901
F IP SH stm out 61-LBA-30-CF002
T RHTR2 Drain 61-HAJ-30-CT009.
The issue was found to be the penetration seal on the boiler leaking exhaust Gas, when the temperature was checked the temperature was found to be over 600C on the surface of the lagging.",Process Safety,U6 HRSG penetration seal leak.,English,RW_ACTUALS_English.csv,Process Safety
Plug in electric radiator / heater found by Facilities (Jenny Hamyln) with plug burnt around live damaging both the heater plug and wall socket.,Process Safety,Wall plug overheat / failure,English,RW_ACTUALS_English.csv,Process Safety
Unit 2 A stream train 2 shut off valve (protection valve) did not shut when trains changed over and both trains were found in service with the A2 shut off valve discrepant.,Process Safety,PSO - Unit 2 AFCU Shut off valve,English,RW_ACTUALS_English.csv,Process Safety
"Unit tripped full load on 400KV protection due to 400KV  Generator Transformer cables oil pressure monitoring failure. A junction box relating to the Generator Transformer cables oil pressure monitoring system in the 400KV sub station was found to be full of water.
Unit was unavailable for 8hrs causing approximately 3200MWhrs of imbalance.",Process Safety,CDC unit protection 400KV trip.,English,RW_ACTUALS_English.csv,Process Safety
"The North East ground floor structural support for the HRSG casing has moved eastward and is no longer providing structural support for a length of about 10 meters. Consequentially, movement has been observed on the north side of the HRSG and associated connected pipework.
Other supports on the unit have been inspected with no indication of signs of further failure.",Process Safety,Unit 3 HRSG Structural Steelwork Detached from HRSG Casing,English,RW_ACTUALS_English.csv,Process Safety
"Unit 3 synchronised 13 mins late, suspect due to issues with Gov valve / Auto run-up sequence and valve gear opening time.
Gov valve run up selected, crack open ESV's selected prior to firing, Ramp open selected at 300mbar and chest drains opened for warming, auto start applied but ESV valve only opened less than 20% on only the pilot valves. Turbine ran up to 3000rpm on pilot valves with governor valves open more than expected. ESVs did not open @ 3000prpm.  Shutdown applied to turbine, turbine was then reset & a pilot ESV start was selected.
Issue may have been compounded by Turbine tripping off barring / steam barring.",Process Safety,Unit 3 synchronised 13 mins late.,English,RW_ACTUALS_English.csv,Process Safety
"Inadvertent trip of ESD system at Blyborough AGI led to CDC dropping load from instructed physical notification of 387MW, to SEL at 194MW.",Process Safety,Inadvertent ESD Trip at Blyborough AGI,English,RW_ACTUALS_English.csv,Process Safety
The air pressure gauge on IP  Pressure Control Valve 81-LBA-30-AA004-KA01 has inadvertently been snapped off  releasing instrument air until the air isolation valve was shut away. Gauge snapped off after being struck by a lagging box that was being carried by a lagger in the basement of U8's HRSG.,Process Safety,Air Pressure Gauge Inadvertently Snapped Off,English,RW_ACTUALS_English.csv,Process Safety
Dumper Truck reversing struck lamp post due to sun in drivers eyes,Process Safety,Damage to Lamp post,English,RW_ACTUALS_English.csv,Non-Process Safety
W Sw.bd tripped on protection which led t o both ID fans tripping and subsequent loss of firing plant through interlock tripping. ultimately resulting in unit coming off load @ 08.27.,Process Safety,Operational Loss - W Switchboard trip causing loss of firing plant,English,RW_ACTUALS_English.csv,Process Safety
"3F Coal feeder failed, no spare milling plant therefore MEL dropped to 400MW",Process Safety,Operational Loss - U3 F Feeder failure.,English,RW_ACTUALS_English.csv,Process Safety
"Following the effects of Storm Eunice and the high winds experienced across site on 18th February, U61 HRSG Chimney underwent a thorough and extensive inspection/integrity assessment resulting in the following findings; loose foundation plate holding down bolts, defects/wear across a number of tuned mass damper components and areas of deformation/bulging just below the 27m level platform.",Process Safety,"U61 stack damage (Storm Eunice).
Superior case 23797 U71 stack collapse",English,RW_ACTUALS_English.csv,Process Safety
The hire car I was driving on a dual carriage way was hit by a lorry trying to change lane and not seeing me.,Process Safety,"Road Traffic Accident, A282, Dartford, Kent.",English,RW_ACTUALS_English.csv,Non-Process Safety
"Ball joint securing damper failed and prevented SCR gas pass purge, thus no permissive to initiate start on oil burners",Process Safety,Operational Loss - Unit 4 A-Side SCR Inlet Damper,English,RW_ACTUALS_English.csv,Process Safety
"Leak observed from P 003 suction strainer STR-1-003, furnace and pump stopped immediately , suction and discharge valves isolated.",Process Safety,"Leak observed from CPU-1, Pump P-003.",English,RW_ACTUALS_English.csv,Process Safety
"As part of Outage welfare arrangements, car parking is on the adjacent EDF site. Cars pass though EDF site access gates to leave the site, the gates are opened and manned by Uniper security. During the evening end of shift a contractor was driving through the vehicle gates when a just of wind blew the gate shut striking the car passing through.",Process Safety,EDF site gate blew closed impacting a contractors car,English,RW_ACTUALS_English.csv,Process Safety
"U3 B1 Boiler stop valves has driven through its actuator closed limit, torque limit which in turn has caused mechanical damage to the valve bridge/physical stop and potentially the valve internals.",Process Safety,Operational Loss - Unit 3 Defective B1 Boiler Stop Valve,English,RW_ACTUALS_English.csv,Process Safety
"At 1620 hrs  CPU-1 UPS failure occurred and SCADA HMI went to black out. 
Fire deluge alarm activated and Unit tripped. After that Furnace Oxygen analyzer cable failure.",Process Safety,CPU 1 UPS failure,English,RW_ACTUALS_English.csv,Process Safety
Unit 4 FGD absorber has liquor leaking from the 'B' Recycle pump drain tell tail (suspect diaphragm split) and this liquor is flooding the adjacent road 26 and into the surface water drains. Road is barriered off to stop traffic and pedestrians.,Process Safety,Unit 4 FGD Absorber liquor spill,English,RW_ACTUALS_English.csv,Process Safety
•	At around 1.5 hours into an GT open cycle run a gas alarm on both gas detectors 11 and 15 (both directly under the GT) was received giving greater than 5% LEL and standing. Upon investigation there was a noticeable smell of gas but no levels of gas detected on the handheld gas monitor. A decision was made to de-load the GT and desynchronise.,Process Safety,Gas alarm A1 (greater than 5% LEL) during GT Open Cycle run.,English,RW_ACTUALS_English.csv,Process Safety
Power plant tripped from full load due to operation of IP Bypass Injection Water flow protection.,Process Safety,Plant trip - protection system operated.,English,RW_ACTUALS_English.csv,Process Safety
Unit 6 was returning to service from an outage and when the steam turbine was in service the unit was struggling with poor vacuum... to the extent that the start up ejector was having to be used to keep the unit on load. A survey was undertaken with an ultrasonic camera and air ingress located on one of the pipes entering the flashbox.,Process Safety,Unit 6 Vacuum loss.,English,RW_ACTUALS_English.csv,Process Safety
GT21 gas leak during run up detected on 01CYE71CD055 - ignition solenoid gas valves. Value peaked at Alarm level A! ( 20% lel)Unable detect any Methane with personal  gas detector,Process Safety,Gas Leak on GT21 Ignition Valve,English,RW_ACTUALS_English.csv,Process Safety
"During plant walkdown it was noticed that there was a gland leak from the HP ISDSH Spraywater CV, this deteriorated rapidly resulting in a full gland blow out.",Process Safety,U6 HP ISDSH Spray water Control valve Gland failure - resulting,English,RW_ACTUALS_English.csv,Process Safety
At approx. 07:20 a multi core signal cable seems to have come loose from its trunking. Once it became loose it have been dragged into fan 5.3 and pulled from its junction box. This took out several ACC T/C's and then 4 ACC vibration signals which caused the 4 fans to trip. The cable is low voltage and no other cable has been found at present. Fans are isolated to prevent further entanglement.,Process Safety,ACC Signal cable became caught in a fan causing damage to cable and tripping 4 fans.,English,RW_ACTUALS_English.csv,Process Safety
"Unit 8 MCW Pump 1 Control Valve positioner fault BDQ resulted in PLST of unit. Standby MCW Pump 2 did not cut in in time to keep the unit on load. With the unit in a tripped state , the HP Bypass Valve failed to fully open lifting safety valves in the process. Valve opened to only 14% with the setpoint of the valve looking to be open over 40%. Suggests the valve may have been pressure locked.",Process Safety,Unit 8 MCW Pump 1 Control Valve positioner fault BDQ resulted in PLST of unit.,English,RW_ACTUALS_English.csv,Process Safety
"Repeat failure.
Reference previous case ~32077 (superior)
U6 RTS 21:00 Feb 27.",Process Safety,U6 ISDH CV 61LAE51AA0017 spindle gland failure.,English,RW_ACTUALS_English.csv,Process Safety
"Switchboard 10BMA voltage <min alarm caused the Main Lub Oil Changeover tile to initiate a pump change over. This also caused the Diesel Generator to cut in and sychronise to 10BMA and open the coupler between BMA and BHA. The Lub oil pumps then continued to swap over until No.1 Lub Oil Pump tripped at the switchboard.
Volt drop on 10BMAA switchboard was negligible, only from 410V to 407.5V.
Module required off load to shutdown Diesel Generator and sequentially close BMA and BHA coupler 10BMA01GS001.",Process Safety,Diesel Generator cut in and synchronised to switchboard 10BMA whilst on load.,English,RW_ACTUALS_English.csv,Process Safety
"During a planned task in the GT Hall, the crane was being moved to carry out a function check on the line of sight gas detectors. As per the procedure,  the crane pendant on the gantry was moved to avoid the steel structures that were a modification to the area, after the crane was installed.  As the crane moved forward, the pendant passed the first steel structure, the crane was then put into the second speed function to complete the journey. As the crane was put into the second speed it caused the pendant by gantry swing slightly and strike the second steel structure.

As the pendant struck the steel structure it detatched itself from the pendant drive mechanism, causing the pendant box to have a controlled 3m fall to the gantry floor.",Process Safety,Crane pendant struck steel structure,English,RW_ACTUALS_English.csv,Process Safety
"Roll-Call

Currently our electronic Muster is not working, as process dictates when this goes down we start a manual roll-call and so this is what we have been doing now since Thursday night, however with tomorrow being the first working day for a lot of new contractors coming to site and for visitors and deliveries it could be a very busy day, especially in the morning.

This issue with the electronic Muster arose a couple of weeks ago when Secure One came to do updates, my worry now is that this could end up being a lengthy process and everyday this takes to get fixed takes a significant hit on other duties but also it can take a lot out of the team. I don’t believe there is an ETA on when this issue will be resolved too.

Since the updates took place we have noticed that everyday without fail our access computer loses connection at approx. 11:15am and when creating new cards for permanent staff/contractors the UNIPER template for the front of the cards is not correct. (This has been reported to Kevin Braine).",Process Safety,Access Control System failing,English,RW_ACTUALS_English.csv,Process Safety
A BOA Instruction was received from national grid on the Killingholme EDL screen for a run on Module 2 with a Sync time of 10.40. However the BOA had not been received on the CDC EDL screen due to a technical issue and therefore was not accepted. NGT Telephoned and accepted the BOA on our behalf and the unit was brought on at 10.41. CDC EDL system sorted and now working ok. However it has been noted that had no personnel been present in the Killingholme control room at the time then this `Run` would of been missed.,Process Safety,Potential loss of production.,English,RW_ACTUALS_English.csv,Process Safety
"A video has been made available on youtube may constitute a breach of security. The video shows the unauthorised piloting of a remotely operated drone camera over Enfield Power Station. 

https://youtu.be/xipkZ0Tn5C4

The video features detailed closeups of the plant shot from within the site security fence, in many cases from directly overhead the turbine hall, HV banking yards, Turbine Hall and ACC. 

Detail of site fence lines gates and layout can clearly be seen.

The video, entitled “Brimsdown Power Station, Albany Park, River Lea, Reservoirs and Surrounding Industrial Estates” has been uploaded to youtube by user “Sky Pirate”.

The heat plume from the stack, operating ABC fans and steam vents indicate the plant was operating at the time",Process Safety,2023-04-12 Physical Security incident - UK - Gas Turbine Fleet - Enfield - Enf. -  Process safety,English,RW_ACTUALS_English.csv,Process Safety
"IP casing diff (10MAB50FT051) was noted to be higher than normal. Seal steam valves checked out on plant (previous cause of such a high casing diff) both being in the correct position. Unable to run Unit co-ordination early due to 60min notice BOAI.
Unit coordination ran straight away to try and minimise delay. GT loaded up to 145mW and sat there until casing diff cleared some 30 minutes later releasing the Steam Turbine. The 30 minutes delay caused an imbalance of 150mW/h.",Process Safety,Operational Loss due Steam Turbine IP casing diff >30degC.,English,RW_ACTUALS_English.csv,Process Safety
"During the operator's routine walk around at 8:00 PM, hydrocarbon fumes observed from CPU 1 HE-1-002 channel head top, through a small opening. CCR was notified immediately. The CCR operator initiated ERP and called for ERT members. The furnace and plant were stopped by a CCR DCS operator. 
Other Operator from CPU 2 also arrived at the site. The flame was extinguished with DCP fire extinguishers immediately and the steam was provided through the steam hose. The incident commander and members of ERT arrived on the scene and followed FERP. The channel head area was cooled with water through a fire hose reel.
The deluge system was not activated and also no fire alarm was activated as the flame was extinguished and under control immediately.
No continuous leak was detected and no leakage to the ground was found.
The plant was cooled down and flushed with diesel in order to remove the insulation and inspect the heat exchanger.",Process Safety,"HE-1-002 flange leak, fumes and minor flame.",English,RW_ACTUALS_English.csv,Process Safety
"UTG were carrying out some inspections within the HRSG Dead space - Module 2 bottom dead space. The IP was using he's I Phone to carry out some scanning on a header, the IP had removed he's gloves to use the scanning device.   When he lowered he's right arm he caught he's hand on a vertical baffle plate which had a sharp edge left from a tack weld.",Process Safety,"Cut to hand, caught on sharp edge from plate within dead space",English,RW_ACTUALS_English.csv,Process Safety
"During routine plant checks the caustic tank bund was found to be full.
A section of lagging can be seen detached from the side of the tank.",Process Safety,Caustic tank leak,English,RW_ACTUALS_English.csv,Process Safety
"Access barrier had been put up to allow vehicles to come out from the yard.  The first vehicle went through, when the second vehicle went through the barrier started to descend and struck it.  No damage to vehicle but barrier broken.",Process Safety,Access Barrier,English,RW_ACTUALS_English.csv,Process Safety
"On the snowy highway, other car in fast line turned and pushed me to crash barriers. Resulting on the damage of employees private car.",Process Safety,Car accident (damaged on private car),English,RW_ACTUALS_English.csv,Process Safety
"During active injection nomination, one of the pressure transmitter on the stripping gas main failed, leading to high pressure alarm from the contactor TEG outlet and a high pressure on the rich buffer vessel. This did not allow the stripping gas flow control valve to open past 50%, when required.",Process Safety,Failed Pressure Transmitter on the Stripping Gas Main,English,RW_ACTUALS_English.csv,Process Safety
"At 16:40h the unit had a full load trip from 386MW/SO. ROMS was called at 16:51h. The unit was REMIT'ed out to 21:30h at 0MW. after investigation it was found that the trip was caused by aIP By-pass trip signal (10MAN51EZ001) which was instigated by a IP water injection flow protection (10MAN53EZ110). The IP by-pass spray water flow went below 0Kgs (-0.5kgs) on channels A and B, which has caused the unit trip. The IP by-pass was closed at the time and the IP Throttle valve was at 99% open. Paul Cockram and Will Hammond investigated the trip. A temporary simulation has been put in place whilst a Siemens recommend MOD is put in place.

Unit re-synchronised at 20:42 .",Process Safety,CDC Full Load Trip,English,RW_ACTUALS_English.csv,Process Safety
HRSG Module 5 Tube Leak on IP/LP Econ,Process Safety,U7 HRSG Tube Leak,English,RW_ACTUALS_English.csv,Process Safety
"08:47 Module tripped from 291 MW due to falling natural gas pressure (<24 bar) Made unavailable until 15:00, contacted Gas Pipelines Team to attend site.",Process Safety,Module trip,English,RW_ACTUALS_English.csv,Process Safety
"A new skip driver/company to site was allowed through the vehicle entrance by EDF gatehouse but not provided with instruction on where to locate stores. As a result, the driver turned first left , past the WTP, and was found looking for an open door into the boiler house. No PPE was being worn over the PPE line.",Process Safety,"2025-02-28 Physical Security incident - UK - Gas Turbine Fleet - CDCPK - CDC -  Physical Security Incident, Process safety, Personal Injury case (details in Consequences or Loss Potential tabs)",English,RW_ACTUALS_English.csv,Process Safety
"HRSG Tube leak on Module 5, IP/LP Econ",Process Safety,U6 Boiler Tube Leak,English,RW_ACTUALS_English.csv,Process Safety
CW Discharge Pipework failure. Main CW pimp Inservice and unit shutdown at time of failure. Water was seen coming up from ground in area of previous CW pipework discharge repair.,Process Safety,CW Discharge Pipework Failure,English,RW_ACTUALS_English.csv,Process Safety
"A program of structural work was in progress across the 4 GT air intakes. Whilst  continuing the work within GT 12 air intake top section, a member of the working party noticed smoke escaping from the bottom section of the filter house. No hot work at that time was been carried out in the bottom section. Work was immediately stopped and an attempt was made by the working party to extinguish using fire extinguishers  at the point of work. This was unsuccessful and the control room was contacted, and the site alarm was raised at 15:33 evacuating the site. The site team was dispatched and fought the fire using fire hoses from ground level. The 1st fire tender arrived on site at 15:46 and continued to fight the fire. The fire was declared out at 16:04. Hot work as currently been stopped on site. A full investigation is ongoing",Process Safety,Fire in GT 12 air intake filter house,English,RW_ACTUALS_English.csv,Process Safety
"Unit was on outage, with the open cycle CW pump in service,  at 11:48 control room operator heard a bang through the open window, and alarm  - Pres Beh open cy pum < 1.5 bar received.  Pump discharge pressure had been running at 2.9 bar but took a spike down to 0.5 bar, pump remained in service. ST forced cooling in progress, condenser vacuum and hotwell level remained constant. Outside operator observed water emanating from the ground and into the rain water pit and coming up through the drainage sump covers.  At the time is wasn't clear how fast water levels would rise and how much water there would be so the final discharge drainage pumps were left in service for 30 minutes until levels receded, before manually tripping.  water level has now soaked back into the ground but has left a sink hole by the drainage pumps",Process Safety,Main Cooling Water - Pipe failure - Loss of containment,English,RW_ACTUALS_English.csv,Process Safety
Unit was coming back from outage and the GFR control  oil system was put in service.  Oil was found coming out of HP lower governor filter diff pressure switch.  Technician managed to shut away the pressure switch to stop the leak.  The pressure switch was replaced during the outage.  Upon closer inspection it was found that the rating on the side of the pressure switch was 12 bar or less.  The system it was fitted on runs at 120 bar.  The markings on the side of the pressure switch were very small and almost ineligible. After investigation it was found this indication was sensing pressure range and not max pressure. Switch was rated for system integrity wise.,Process Safety,Pressure switch failure leading to oil release,English,RW_ACTUALS_English.csv,Process Safety
"Unit MEL from 480MW to 430MW from 20.05hrs 17/04 until 00.01hrs 18/04. C Precip pass performance was poor with C3 known problem, C2 would not go in service and C1 low kV and mA. Load reduced to 430MW and C precip inlet damper closed. C1 & C2 faults investigated but unable to resolve. MEL reduced to 400MW to reduce dust inlet to FGD",Process Safety,Ops loss - Unit 4 stack dust CEM / CDAS readings high,English,RW_ACTUALS_English.csv,Non-Process Safety
"Various personnel across Grain have repeatedly had network connectivity issues.
This has caused:
Teams meetings constantly cutting in and out.
No remote support from ABB for the DCS.
No remote support from Hi vision.
Lack of connection to ABB DMZ.
Beran Connectivity Issues

The control room having major issues with Genstar connectivity. 
This resulted in the Grid using telephone BOA's. This could have been the reason for the units being off due to the issues with phone instructions.",Process Safety,"Lack of Grain """"IT"""" network availability",English,RW_ACTUALS_English.csv,Process Safety
UTA Central heating pipework failed above access door spraying steam and water around area. Scaffolding was taken place nearby and was immediately reported to the control room.Scaffolding working party immediately withdrew from area.,Process Safety,Central heating pipework failure,English,RW_ACTUALS_English.csv,Process Safety
"IP slipped on the floor in the auto tig area in between the constructed wall and the heat treatment oven. IP was going to assist with the CQ flender clutch gear assembly and fell.  

As a result IP caught his right elbow on the ‘C’ channel that is bolted to the floor – diagram has been attached for reference to demonstrate location on arm where injury has accord.",Process Safety,Slip within the auto-tig area leading to a fall,English,RW_ACTUALS_English.csv,Process Safety
"During plant maintenance of the Claroty system, on restart of the Garland Tap aggregator switch the control system application highway suffered network traffic overload, causing the Thin Clients to be disconnected and loss of operator control.",Process Safety,2023-08-16 - UK - Gas Turbine Fleet - CDCPK - Killingholme,English,RW_ACTUALS_English.csv,Process Safety
"Im stabilen Anlagenbetrieb ist eine 2"" Entwässerungsleitung im Hochdrucksystem geborsten. Dampf ist ausgetreten und hat diverse Schäden in der Anlage verursacht. Personen waren nicht betroffen, da sich zum Unfallzeitpunkt niemand in der Anlage befand. Erste Analysen haben ergeben, dass an dieser Stelle ein falsches Rohrleitungsmaterial verwendet wurde.",Process Safety,Geborstene Entwässerung einer Hochdruckleitung im Kraftwerk der SOCAR-Uniper LLC in Aserbaidschan.,English,RW_ACTUALS_English.csv,Process Safety
"Whilst putting the WTP I/S after the NACLO delivery this morning, UF B was backflushed and went into service with no issues. After allowing the Filtered water tank to fill, SWRO B was started, it flooded up, the feed pump started raising the pressure to 27 bar, the booster pump then went in service and pressure rose to 37 bar and just as we were going to go out the lab door into the WTP there was a bang and we saw water at pressure being omitted from the pipework. The process was shut down and we found that the permeate pipework bend had blown off and had landed by the toolbox by the switchroom door.",Process Safety,WTP SWRO B Permeate Pipework Failure,English,RW_ACTUALS_English.csv,Process Safety
During ACC Hoist fault investigation found that Pendant cable got caught and squeezed between the hook/chain and the hoist motor cover .,Process Safety,ACC Hoist Pendant cable damaged,English,RW_ACTUALS_English.csv,Process Safety
Whilst pressure testing the PGB-PCB cooler (design pressure 12 bar/ Operating pressure 3 bar) the contractor raised the pressure in steady steps. It was planned to raise to the design pressure but got to 8 bar and it was noted two leaks on the inlet pipe spool on the stub branches. The pressure was dissipated safely and the test stopped.,Process Safety,PCB water leak whilst pressure testing the PGB-PCB cooler.,English,RW_ACTUALS_English.csv,Process Safety
"Contractors working in area noticed Ladder had 1 securing bolt missing. Ladder was still secure and not loose. Once they noticed, they barriered off the area and consulted Uniper Engineer. Bolt then replaced with new and other bolts checked for tightness and they were all OK.",Safety,Access Ladder Missing Bolt U7 Next to Preheater Pumps.,English,RW_ACTUALS_English.csv,Process Safety
"10/06/25 10:03 LO PP2 tripped while in service and Unit on load.
LO PP1 and DC ELOP started OK.
10/06/25 14:50 Unit on barring. LO PP2 started for test. Tripped straight away. Locally there was observed approximately 300mm of flame and flash.",Safety,U6 Main LO Pump No.2 electrical trip,English,RW_ACTUALS_English.csv,Process Safety
"I arranged for the waste electrical skip to be removed from site. I was only informed on the day that they would be collecting, so I didn't have time to put them on the visitor system or inform Facilities to let me know when they arrived.  
I noticed a skip lorry on the roundabout outside Reception and Dave Gray was talking to the driver. The lorry then drove off, with what looked like the electrical skip on the back. When i checked outside it was that skip that had been taken away, without either the Gatehouse or Reception ringing me to confirm.",Process Safety,Waste Electrical Skip,English,RW_ACTUALS_English.csv,Process Safety
"From Outage carpark adjacent to overflow carpark, vehicle parking railway sleepers x 2 missing and evidence of vehicle tracks on stones running along gas pipeline to pedestrian walkway.",Process Safety,Vehicle access off from designated route,English,RW_ACTUALS_English.csv,Process Safety
"During safety inspection of coal bunker house, several observations found relating to provision of safe access.",Safety,Observations relating to safe access found during safety inspection,English,RW_ACTUALS_English.csv,Process Safety
"During work on effluent stream 2 valves, an air valve was removed and the isolation valve was passing. Working party were all wearing PPE as detailed in their COSHH assessment. Working party removed from the job immediately and process line was made safe by SAP.",Safety,Passing Caustic isolation valve,English,RW_ACTUALS_English.csv,Process Safety
"Whilst maintaining an Amine dosing pump,  12SIRPP230, The suction pipework of an adjoining pump was  disturbed and a plastic fitting broke which caused a leakage of Amine. Leakage was contained within bunded area",Process Safety,Amine system -  Broken Plastic fitting on dosing pump,English,RW_ACTUALS_English.csv,Process Safety
"NEDeRS Dangerous Incident Notification at Drax National Grid Substation
DIN 2025/0010/00

23-04-25 17:14 – The Yellow Phase CT catastrophically failed resulting in a localised fireball and the “top cap” being ejected. (Note: this
failed as designed).

See attached report.
Grain own 3 of the same types of CT on the Sync Comp circuit within the National Grid Substation, the 45m hazard zone encroaches onto the Grain site boundary.

Recommendations:
A Risk Management Hazard zone is to be set up around all Arteche CA420 CT's
Thermovison Scans are to be performed and oil levels checked immediately on all similar assets.
Oil samples to be taken from all Arteche CA420 CT's.",Safety,PEM120 - 400kV CT failure risk,English,RW_ACTUALS_English.csv,Process Safety
"EA inspector emailed to advise there was a NIR (National Incident Recording System) sitting on their system.

Summary of complaint:
It has been reported that 'visible pollution' has been observed on the water's surface near Turkey Brook/River Lea believed to be caused by Enfield Power Station. The affected water appears discoloured, with possible oily residue and an unnatural surface film noted. 

Complaint made = 05.04.2025
Email from inspector = 14.04.2025",Environment,Complaint received regarding possible Water Pollution at Enfield,English,RW_ACTUALS_English.csv,Process Safety
Safety walk on the 27th March on of Rooms 414/414A/Journals Room,Process Safety,Safety Walk,English,RW_ACTUALS_English.csv,Non-Process Safety
"The station radios are not very reliable at the moment (intermittent communication problems), this appears to have happened since the upgrade of the Radios.",Safety,Site communication Personnel  Radios not functioning correctly.,English,RW_ACTUALS_English.csv,Process Safety
"When attempting to prove that a three way valve on SWRO 'B' 90-GCF-20 was suspected as passing, when meant to be in the closed position, the manual discharge valve after the 3 way 'closed' valve was slowly pulled in. This caused the discharge pipework to over pressurise and resulted in several pipe branches to fail.",Process Safety,SWRO 'B' LP discharge pipework blown out.,English,RW_ACTUALS_English.csv,Process Safety
I had used the automatic pool car (volvo) for work at Connah's Quay. When I collected the car the previous week the rear drivers side tyre was appearing as low on the dashboard. I filled the tyre with air. Over the next few days the tyre went low again and I filled the tyre with air. On the 23rd of Jan it was clear that there was a leak in the tyre and i took it to Kwik fit who confirmed there was a puncture in the tyre. They also informed me the car was not fit to drive as the 2 front tyres needed to be replaced as they we not road worthy. The tyres were changed. over the next day the safety light came on for the one remaining tyre (rear passenger tyre)- I returned to Kwik fit who filled it with air and i reset the dash panel. over the rest of my stay the cars tyres remained safe.,Asset and Reputation damage/loss,Pool car required 3 new tyres,English,RW_ACTUALS_English.csv,Process Safety
"At approximately 13:30hrs on 16th June, a report came in from the station chemist of a sulphuric acid leak to the local bund in the water treatment plant.

On closer inspection, it appears the bottom elbow coming out of the sulphuric acid measuring tank is a previous repair that has failed.

No persons were injured and the leak was contained.",Safety,Sulphuric Acid leak,English,RW_ACTUALS_English.csv,Process Safety
Canteen cooking oil container left on pathway.  Baxter Storey storage over loading and spilling on pathway,Safety,Canteen Cooking Oil container left on pathway,English,RW_ACTUALS_English.csv,Process Safety
Scaffolder gone to work area storage container to collect new overalls,Safety,Shorts and flip-flops being worn in a 'working area',English,RW_ACTUALS_English.csv,Process Safety
IP received a cut to inner part of thumb from a jubilee band on an air impact tool while clearing a tool chest in the mechanical workshop,Safety,First Aid incident in workshop,English,RW_ACTUALS_English.csv,Non-Process Safety
IP presented with what appeared to be an allergic reaction in eyes. Both were; swollen puffy and red.,Safety,Swollen eyes,English,RW_ACTUALS_English.csv,Non-Process Safety
IP was using Squat Rack in gym and got a paint splinter from a flake of paint on the equipment,Safety,Paint Splinter,English,RW_ACTUALS_English.csv,Non-Process Safety
This morning it was decided to clean the outside compound of leaf's and plants as per the requirements of a previous incident. This lead to a wasps nest being disturbed and the IP receiving two wasp stings.,Safety,Disturbed wasps nest,English,RW_ACTUALS_English.csv,Process Safety
"The IP was removing a machined component from the plate that it was cut out of. Whilst doing so, the tool that the IP was using slipped, causing a small cut to the IP's finger. A plaster was applied.",Safety,Small cut to finger using hand tool,English,RW_ACTUALS_English.csv,Process Safety
IP walked into a door jamb and bumped forehead and nose. The IP paused in the corridor whilst looking at a Safety sign along the corridor and then continued to move toward the toilet without looking in the direction he was walking in.,Safety,IP walked into a door jamb,English,RW_ACTUALS_English.csv,Process Safety
"The IP was opening the valve during the process of proving an isolation on 'C' make up pump. The IP and a second person were opening the valve together when the IP left his hand on the valve and it ‘slid’ between the valve and the scaffold positioned adjacent to the valve {scaffold in situ from B make up pump motor work}, causing swelling and a small laceration around the nail on middle finger and a graze to ring finger.",Safety,Trapped finger on 'C' Make Up Pump Suction v/v,English,RW_ACTUALS_English.csv,Process Safety
During welding works inside the Can sections for the new stack a welder was working using magnets to secure his welding blanket to the side walls of the can sections.  His trailing light lead caught around one of the magnets and pulled it off causing it to fall down to the level below.  The distance travelled is approx 3.5 mtrs.  The weight of the magnet is approx 300gms.  Un be known to the welder at the higher level there was another welder on the level below directly in line.  the line of sight was blocked due to the welding blanket being in the position that it was.  The magnet fell and struck the welder below near to the crown of his head.  Colleagues immediately called for the first Aid and a dressing was applied to stem any bleeding.  Client was notified  immediately and all other notifications sent within the golden hour.  The IP was taken to the hospital where he was checked for concussion and glue applied to the laceration.  The IP has returned to work this morning.,Safety,Dropped Object from Height causing injury,English,RW_ACTUALS_English.csv,Process Safety
Informed by Z-tech that one of their operatives hurt themselves whilst carrying out a cable pull,Safety,Cable pulling incident,English,RW_ACTUALS_English.csv,Non-Process Safety
"Location: HRSG 27M Level - LP Drum External - Northside Shell 
-	Altrad Grinder undertaking grinding activity (excavating 4mm to remove defect) on LP Drum external shell. Full PPE worn inc. full face mask and area set-up for Hot-Works. 
-	Whilst undertaking works, train of grinding sparks was directed to his body/abdomen.
-	Grinder realised burning sensation on his right abdomen and immediately stopped.
-	Grinder patted out the burn/hole on his overall realised the burn seeped through his T-shirt and burnt his skin (first layer).
-	Grinder immediately vacated the area and contacted Site Manager.",Safety,Grinding activity causing small burn to abdomen,English,RW_ACTUALS_English.csv,Process Safety
Injury to individual during routine use of lathe.,Safety,Injury to finger during use of lathe machine,English,RW_ACTUALS_English.csv,Non-Process Safety
Technician sustained minor cut to left hand index finger when tightening a pipe union next to a sharp metal cabinet casing edge. First aid self administered by cleaning and fitting plaster. Technician was wearing gloves.,Safety,Minor cut on finger from contact with metal edge on cabinet casing,English,RW_ACTUALS_English.csv,Process Safety
"6th May 2023, a SWAT Operative working for Dominion sustained an injury to his finger that resulted in a cut and a broken bone. The IP was working on the installation of U61’s TMD at the time, undertaking the final tighten of the bolts and this was the last nut to be tightened. The injury occurred when his finger got trapped between the tightening equipment and the adjacent nut/steelwork.",Safety,Entrapment of Finger during torqueing operations using a cordless Torque Multiplier Powered wrench - resulting in broken finger.,English,RW_ACTUALS_English.csv,Process Safety
"AT 11:30 IP attended engineering office and informed ERSHE of incident. 
An empty pallet with just a cardboard sheet on it was driven in to the waste area on a FLT. The pallet was placed down and the IP went to remove the cardboard for waste separation. As the cardboard was removed a loose pallet slat pivoted upwards and struck the IP. The IPs nose was struck as well as a small cut below his eye. Transportation options offered but IP felt well enough to take themselves to A&E.",Safety,IP struck on the face by loose pallet slat whilst unloading waste in to skip,English,RW_ACTUALS_English.csv,Process Safety
Whilst walking slipped backward on recently mopped tiled floor and banged head on floor,Safety,Canteen operative slipped and fell in canteen area,English,RW_ACTUALS_English.csv,Process Safety
I/P sustained injury to left wrist after tripping over a low level object at Unit 2 boiler 165’ level ‘B’ side adjacent to soot blower isolation valve 247.,Safety,Injury to left wrist,English,RW_ACTUALS_English.csv,Process Safety
"Whilst chairing a conference session  I stepped backwards off the rear of the stage dropping approx. 1 m.  I Landed on my feet and recovered quickly,  but have a pain in my back (I  was already suffering from back pain). Other people were on the platform and I was moving backwards to allow room. This incident occurred in Spain and I reported the incident to the Conference organizer. The stage had no rear barrier or highlighted edge.",Safety,Fall from Presenter Stage During Conference,English,RW_ACTUALS_English.csv,Process Safety
"When cutting a 25mm hole on a tray the drill bounced off and landed on IPs index finger resulting cutting through IPs glove and injuring IPs finger.

Timeline:

11:55 - When cutting a 25mm hole on a tray the drill bounced off and landed on IPs index finger resulting cutting through my glove and injuring my finger.

12:35 –ERSHE and CCR made aware and injury assessed and first aid have been admitted. 

15:12 - IP came into office to sigh paperwork with ERSHE, he said he felt fine and had full range of movement in finger. 

17:00 - IP released from site with no further action",Safety,Hand injury drill and 25mm Hole saw,English,RW_ACTUALS_English.csv,Process Safety
"The IP was washing his hands after assisting with the Chlorine analyser calibration routine, as he went to remove paper towel from the dispenser and cut his thumb and removed some of his nail.",Safety,Thumb injury after cleaning hands from paper towel dispenser,English,RW_ACTUALS_English.csv,Process Safety
GT CASING HAD BEEN LOWERED TO GROUNDFLOOR WITH TURNBUCKLES IN PLACE TO STOP THE  CASING FLEXING.  ONCE ON GROUND FLOOR ONE OF THE TURNBUCKLES WAS BEING ADJUSTED AND SLIPPED OUT IMPACTING THE RIGHT KNEE OF IP.  THE IP SUFFERED A SWOLLEN KNEE AND BRUISNG TO THE AREA. ICE PACK APPLIED AND IP WAS ADVISED TO RETURN TO WORK ONCE PAIN HAD EASED.,Safety,IMPACT INJURY TO KNEE DURING UNIT 1 GT OUTAGE WORKS,English,RW_ACTUALS_English.csv,Non-Process Safety
"Whilst undertaking water blasting activities, the IP reported irritation in the eye which was thought to be from a small piece of debris which had got inside the full face air fed mask.

There was a First Aider / Rescue Team at the point of work which attempted to rinse with eye wash. The eye wash did not stop the irritation hence the IP was driven by a work colleague to A&E for further assessment.",Safety,Debris in eye during blasting activities,English,RW_ACTUALS_English.csv,Process Safety
"Whilst lifting the manhole cover with a mechanical manhole lifter, a small piece (2inch by ½ inch 10mm square) of the left-hand lifting handle of the drain cover snapped off and impacted the bottom of IP's safety glasses, causing a small scratch/graze to either side of the bridge of nose with some very slight swelling.",Safety,Small cut to IP's nose from impact with projectile material.,English,RW_ACTUALS_English.csv,Process Safety
While using a Slide Hammer the IP pinched his finger between the slide and the end stop. The injury was assessed and dressed and the IP was sent to hospital for further assessment / treatment.,Safety,Pinched Finger,English,RW_ACTUALS_English.csv,Non-Process Safety
"The IP was detailed to dismantle a scaffold structure. Whilst loosening the bolt on the swivel clip which holds the raker (a scaffold tube with one end on the floor and the other end fastened to the scaffold structure at 45 degree) in position, the scaffold tube slipped from the swivel clip and struck the IP on his face.",Safety,Struck in the face by a scaffold tube resulting in a small cut under the left eye.,English,RW_ACTUALS_English.csv,Non-Process Safety
"On Friday 2/9 Siemens site management reported that a welder had been given first aid - eye irrigation by own first aiders and as a result of continued irritation a decision made to take IP to hospital for check up.  IP was diagnosed with minor burns to the cornea consistent with welding Arc-flash, the IP was released from hospital and returned to work",Safety,First aid case as a result of Welding Arc flash,English,RW_ACTUALS_English.csv,Process Safety
Trapped hand first aid treatment.,Safety,Trapped hand,English,RW_ACTUALS_English.csv,Non-Process Safety
IP was positioning a pipe support RSJ on the Reheat pipe when the RSJ slipped and trapped his finger causing a substantial laceration. He was taken to hospital for further investigation.,Safety,Trapped Finger while lifting RSJ pipe support.,English,RW_ACTUALS_English.csv,Process Safety
"Whilst undoing bolts on a designated test port at BBM plant, the stilsons used slipped and hit team members face causing small cut and bruising to nose and eye socket",Safety,Team member injured nose with hand tool at BBM plant,English,RW_ACTUALS_English.csv,Process Safety
"Work Activity: 
Salko grinder working in the GT Exhaust cutting the EGH splitlines.

Events leading to incident: 
