CASE_DESCRIPTION,CASE_TYPE,TITLE,LANGUAGE,SOURCE_FILE,LLM_Classification
When transiting back to the work area after completing grinding activity, IP has tripped over the exhaust diffuser access manway and using his hands to break his fall caught his palm on one of the GT exhaust liner plate bolts causing a cut to his left hand approx. 5mm length. Control room was immediately informed and first aid treatment carried out by the shift team leader.",Safety,Enfield GT Exhaust Fall and Cut Hand,English,RW_ACTUALS_English.csv,Process Safety
"The IP was holding a spanner on a flange bolt whilst another party member tightened the nut. As the other party pulled the spanner on the bolt to tighten, the spanner the IP was holding moved, causing his arm to move downward and strike a protruding scaffold clip clamping bolt with his forearm.
The IP sustained a graze to the inner forearm. The IP was wearing Siemens supplied overalls with arm sleeve coverage. The arm was fully covered at the time the minor injury occurred.",Safety,Graze to the inner forearm whilst tightening flange bolts on strainer.,English,RW_ACTUALS_English.csv,Process Safety
"Siemens engineer whilst working on steam turbine carrying out bump check on  E turbine after leaning down to remove the old key and shim to carryout measurement for manufacture of new key, the Siemens engineer caught left palm on shim.
The Siemens engineer then reported the injury to the supervisor which was then reported to the Uniper shift team leader",Safety,Scratch to left palm of hand,English,RW_ACTUALS_English.csv,Non-Process Safety
"During the manual operation of the winch, the operating lever became loose and slipped from the winch barrel. The lever rotated on the handle and struck the winch operator on the nose.",Safety,Small cut to nose after winch handle came loose and impacted IP.,English,RW_ACTUALS_English.csv,Non-Process Safety
"I.P knocked previously injured ankle aggravating existing injury. I.P was operating the pull lift to tilt Air Inlet Casing for installation, during this activity I.P foot knocked the Air Inlet Casing lifting lug.",Safety,Aggravated existing injury,English,RW_ACTUALS_English.csv,Process Safety
"During an excavation in the long field, Rayden workers had excavated the hole to 1.2m deep as per the temporary works design. On moving the first leg of the hydraulic frame into place, 1.2m x 400mm x 4m of earth gave way landing on IP's lower right leg, causing a broken ankle and requiring an operation.",Safety,Excavation Wall Collapse,English,RW_ACTUALS_English.csv,Process Safety
"Whilst taking photos of the excavation the IP took a step whilst looking through their camera and stumbled, as they fell to the ground their foot was caught in the dewatering pipework. The IP returned to the office and notified the team.",Safety,CDC - Slip whilst walking and taking photos resulting in a twisted ankle,English,RW_ACTUALS_English.csv,Process Safety
"A new electrical switch gear cabinet was being lifted from its stored position using two cabinet lifting trollies. As the IP tried to remove a piece of unistrut from under the cabinet, one of the trollies moved dropping the cabinet on tho the end if the IP's thumb.",Safety,Injured Thumb from Trapping Under Switch Gear Cabinet,English,RW_ACTUALS_English.csv,Non-Process Safety
"whilst carrying out open gap measurements on the gas turbine rotor compressor a siemens engineer was turning the rotor by hand  his right hand sleeve caught the rotor blading causing the sleeve to snag on the blade and pull his arm towards the blade tip . The compressor rotor blade cut the underside of the right forearm of the siemens engineer , first aid was carried out and the injured person was sent to local hospital",Safety,laceration to right forearm whilst taking GT open gap measurements,English,RW_ACTUALS_English.csv,Process Safety
"Whilst attempting to close the B SSFP discharge bypass valve, the headgear fell striking the IP on the hand.",Safety,2B SSFP discharge v/v headgear failure,English,RW_ACTUALS_English.csv,Process Safety
Whilst rigging the crane fly jib the wire rope deflected off a fly jib cleat and struck the IP above his left eye. This knocked off his safety glasses causing an abrasion and slight swelling to his left eye brow.,Safety,Operative received small abrasion to his eyebrow whilst attempting to thread  a wire rope around a crane fly jib pulley.,English,RW_ACTUALS_English.csv,Process Safety
While working in the PES mobile workshop a piece of dust was blown into the IP's left eye. At the time he was hand scraping old gasket from an insulator. The person on the other end of the work bench was using a hand wire brush to clean threads and the person on the other bench was tapping threads.,Safety,Small metallic particle removed from eye.,English,RW_ACTUALS_English.csv,Process Safety
"Whilst moving a push along MEWP back to its storage area , one person at the front steering/ pulling  and one at the rear pushing , a vehicle needed to pass by which meant the MEWP would need to stop, the momentum of MEWP caused it to carry on moving coming into contact with the IP’s left ankle/ achilles area.",Safety,Moving push along MEWP back to storage area.,English,RW_ACTUALS_English.csv,Process Safety
"UTG were carrying out some inspections within the HRSG Dead space - Module 2 bottom dead space. The IP was using he's I Phone to carry out some scanning on a header, the IP had removed he's gloves to use the scanning device.   When he lowered he's right arm he caught he's hand on a vertical baffle plate which had a sharp edge left from a tack weld.",Safety,"Cut to hand, caught on sharp edge from plate within dead space",English,RW_ACTUALS_English.csv,Process Safety
IP was removing a blank from No.1 Bearing Oil line. On breaking the flange there was a discharge of residual oil. In trying to avoid the oil the IP cut his finger.,Safety,Cut finger avoiding residual oil discharge,English,RW_ACTUALS_English.csv,Process Safety
"IP was erecting a scaffold at U4 turbine, A side, hot reheat pipework and was in the process of tightening a fitting when his spanner slipped from the fitting and hit him on the lip causing a small cut to the upper left hand side lip.                                                                                                                           IP reported to an Altrad first aider and had his mouth rinsed and wiped clean.                                       The cut has stopped bleeding and IP has returned to work.",Safety,Scaffold spanner slipped on a fitting causing a cut lip,English,RW_ACTUALS_English.csv,Process Safety
"During internal inspections of the HRSG an individual got a small bit of debris in their eye which required eye wash to remove and clean.
Protective safety glasses were worn for the duration of the inspection.",Safety,Debris in an Individuals Eye,English,RW_ACTUALS_English.csv,Process Safety
"During the movement of taking out the individual plates from the exchanger nest on unit 2 Static Frequency Converter, the  IP received a deep cut to the inside joint of the left index finger from a bur, that penetrated the gloves used.",Safety,Cut to left index finger sustained when removing heat exchanger plates.,English,RW_ACTUALS_English.csv,Process Safety
Employee was closing the tool draw on the back of a company pick up truck when his hand slipped and he caught his little finger on the draw slider.,Safety,Cut finger on right hand,English,RW_ACTUALS_English.csv,Process Safety
"During the dismantling of the hydro dem scaffold enclosure, a scaffolder was having trouble opening one of the clips, he struck the clip as it opened it sprung back trapping his right thumb between the clip and the installed tube, cutting his right thumb tip below the nail",Safety,Cut to thumb from scaffold clip springing back,English,RW_ACTUALS_English.csv,Non-Process Safety
"Trapped finger, replacing stator coolant resistance columns in U3 alternator pit.",Safety,Trapped finger during generator works,English,RW_ACTUALS_English.csv,Process Safety
Whilst carrying out overhaul of CW pump individual placed his foot on a scaff board that gave way leading to a stumble and a grazed thigh.  Individual had first aid and returned to work within the same shift.,Safety,Individual lost footing on scaffold in CW Pump House and sustained minor injury.,English,RW_ACTUALS_English.csv,Non-Process Safety
"IP was cleaning a milk container in the kitchen.  He used water from a wall mounted ""Burco"" type boiler which typically contains water at circa 90 deg C.  After filling the container, it slipped in the IP's hand, causing it to tip backwards and his right hand was covered with boiling water.",Safety,Scald to hand from boiler water in kitchen,English,RW_ACTUALS_English.csv,Process Safety
"Whilst at an external client's site, a magnetic limpet lamp, located just above head-height in the area that the Uniper team was working, became detached and fell, striking the IP's hard hat. The IP was checked for concussion by the local A&E and told to monitor their condition. No medical treatment was given.",Safety,Falling Magnetic Limpet Light,English,RW_ACTUALS_English.csv,Process Safety
Whilst carrying out operations to apply the float test on U3 6B HP heater the AUO burnt his right wrist on some hot metal pipework causing burns which required first aid treatment.,Safety,Burns to right wrist,English,RW_ACTUALS_English.csv,Process Safety
"A mechanical fitter working for Siemens on the Steam Turbine suffered a cut to his right index finger that required First Aid treatment.
The IP stated that when running his hand down a handrail he caught his finger on a saf clamp attached to the hand rail. Under the clamp was a piece of steel shimming which cut his finger. Gloves where not been worn as the IP had removed them to carry out a measuring task.",Safety,First Aid incident - cut to finger on ST from shim steel in pipe clamp,English,RW_ACTUALS_English.csv,Process Safety
Contract welder suffered minor burn to left hand little finger during welding operation.,Safety,Minor burn to finger,English,RW_ACTUALS_English.csv,Process Safety
"Siemens operative working on the U41 transformer plinth.  He was working in a knelt position, shuffled backwards, boot slipped off edge of plinth and the operatives came into contact with the edge of the concrete plinth and sustained a graze to the lower right shin. The wound was cleaned and dressed by an onsite first aider.  The operative returned to work shortly after.",Safety,Graze sustained after slip,English,RW_ACTUALS_English.csv,Process Safety
"IP working in machine shop turning coupling bolts on lathe. IP had measured bolt diameter with gloves off and proceeded to take cut whilst removing swarf ribbon to prevent damage to surface finish. In doing so IP cut left hand, middle finger. Report to follow.",Safety,Finger cut,English,RW_ACTUALS_English.csv,Process Safety
"IP was walking in-between two contractors welfare cabins, when he tripped over a cable, his hand came into contact with a glass window which smashed causing the injury to his hand.",Safety,Cut to hand,English,RW_ACTUALS_English.csv,Process Safety
While carrying out internal repairs to U4 inlet bridge duct IP cut his finger on a piece of metal. The individual was wearing all of the correct PPE while carrying out the repair but as he was brushing the dust from the area a piece of metal cut through his glove and cut his finger.  First aid was administered at site and employee returned to work the next day.,Safety,Cut finger while repairing inlet bridge duct,English,RW_ACTUALS_English.csv,Process Safety
"Whilst rigging the crane fly jib the wire rope deflected off a fly jib cleat, this struck the IP above his left eye knocking off his safety glasses causing a small cut and slight swelling to his eyebrow and an abrasion to his cheek.",Safety,Operative caught in face whilst trying to thread a steel rope around a crane fly jib pully,English,RW_ACTUALS_English.csv,Process Safety
Injury to individual during maintenance on standby feedpump.,Safety,Injury to finger during pump maintenance,English,RW_ACTUALS_English.csv,Non-Process Safety
Individual found on floor on ground level adjacent to number 4 goods lift.,Safety,Individual fell on level ground.,English,RW_ACTUALS_English.csv,Process Safety
"The lubrication technician was accessing the recycle pump and as he stepped on to the plinth, he slipped, his arm caught the top hand rail which stopped him falling.",Safety,Slip on FGD Unit 3A Recycle pump plinth,English,RW_ACTUALS_English.csv,Non-Process Safety
"CCR was contacted and a first aider was requested to attend the gate house.  Security guard had bent down to pick up soap in toilet and caught his head on a redundant sink bracket causing a 1 cm gash on top of head, Wound was cleaned up and bandage applied but bleeding continued.  Injured party was taken to A&E",Safety,Gatehouse first aid incident,English,RW_ACTUALS_English.csv,Process Safety
"Whilst replacing S4 sump pump in cable tunnels, IP grabbed pump at the lower end where the intake holes are located but when pump was lifted off the ground it spun due it being top heavy to the point where the IP's fingers were located resulting in the edge of the intake holes slicing through the glove and into the finger.",Safety,Cut to finger,English,RW_ACTUALS_English.csv,Process Safety
"Altrad grinder was carrying out NDT Prep to U71 cold re-heat Non-return valve - the operation was being carried out using a 5"" grinder with a rotary brush. During operations the hand caught a scaffold tube, the grinders hand/finger slipped and the finger made contact with the rotary wheel causing a cut to he's left index finger. First aid was given to IP within cabin - by Altrad first aider.",Safety,During grinding operations - finger came into contact with rotary brush on hand held portable grinder - causing cut.,English,RW_ACTUALS_English.csv,Process Safety
Graze to knee from trip inside U4 furnace 39' level,Safety,Graze to knee from trip inside U4 furnace,English,RW_ACTUALS_English.csv,Process Safety
"IP got a bad scratch approx. 10cm long to rear of right upper leg. IP was in 1C PA fan, stood on a scaffold board which had been incorrectly put in by another party (not by Access contractor) board slipped approx. 15-20cm to bottom of fan casing and IP. IP has his back to the fan casing as as he slid down right rear leg caught on protruding metal and to overall and caused scratch.",Safety,1C PA Fan - Bad scratch to right leg from being caught on protruding metal on casing,English,RW_ACTUALS_English.csv,Process Safety
"At 10:30 An excavator operator was making his way to his machine, he was struck on the left ear by a piece of concrete ejected from the hydro demolition enclosure 13-15m away which is at least 3m outside of the Hydro Dem 10m exclusion zone.  This caused a small cut to the cartilage on his ear.  This was treated with a plaster by the one of the construction site first aiders.  The Operator returned to work after the treatment",Safety,"First Aid treatment, Stuck by debris",English,RW_ACTUALS_English.csv,Process Safety
Contract glazier was hit by a glass panel that fell whilst dismantling glass partitioning as part of an office re-modelling,Safety,Falling Glass Panel While Re-modelling Office,English,RW_ACTUALS_English.csv,Process Safety
IP suffered injury to finger while working in a 2 person team removing fasteners.,Safety,Hand Injury – Left hand Index Finger,English,RW_ACTUALS_English.csv,Non-Process Safety
Incident occurred while team member was grit blasting,Safety,Grit Blasting Incident,English,RW_ACTUALS_English.csv,Process Safety
"External contractor carrying out inspection in the Tech Centre NDT lab - Injured person was moving large sample back onto storage shelves and trapped finger under sample upon final shuffling onto shelf. It should be noted that a loading trolley was being used to avoid manual handling issues. However, appropriate rigging gloves were not being used.",Safety,Trapped Finger - Resulting in Cut Finger,English,RW_ACTUALS_English.csv,Process Safety
Burn,Safety,Burn to hand,English,RW_ACTUALS_English.csv,Non-Process Safety
"IP was using a tool to slit the sellotape to open a cardboard packing box containing IT equipment. In doing so, the IP caught their finger on the edge of the cardboard flap and sustained a paper cut.",Safety,Paper Cut Whilst Opening cardboard Box,English,RW_ACTUALS_English.csv,Process Safety
IP cut left hand thumb whilst lifting driving simulator equipment through a door. IP caught thumb when putting the item down.,Safety,Cut Finger Whilst Moving Object,English,RW_ACTUALS_English.csv,Process Safety
"I/P was walking along the access road to the U4 H row roller shutter door entrance to assess the roller shutter door / dry storage area where SCR packs are due to be store and, in the process, rolled left ankle on an uneven road surface.",Safety,I/P Rolled ankle on uneven road surface walking towards U4 H Row roller shutter door to assess dry storage,English,RW_ACTUALS_English.csv,Non-Process Safety
"IP cut finger whilst sliding lagging knife into holding sleeve - gloves were being worn. Supervisor reported to medical team and MCR. Medical team cleaned and applied dressing - no further action was advised. IP returned to work following discussion with ERSHE, Fieldcore Safety advisor and Uniper Safety Advisor.",Safety,Hand Injury - Cut Finger on Lagging Knife,English,RW_ACTUALS_English.csv,Process Safety
"while drilling out a broken fastener, the drill bit failed and caused an injury to the hand of the team member.",Safety,Minor accident while using battery powered hand drill,English,RW_ACTUALS_English.csv,Non-Process Safety
Upon leaving the admin block 1st floor south fire exit the team member slipped on the stairs which were wet. The team member scraped his right shin as his foot slipped and his right leg went through the handrail. He also stubbed his finger as he grabbed the handrail.,Safety,Team member slipped on fire exit outside stairs,English,RW_ACTUALS_English.csv,Process Safety
FGD limestone mill building argon gas bottle hose in poor condition,Safety,Gas bottle hose in poor condition,English,RW_ACTUALS_English.csv,Process Safety
"During MIP completion on the, a bolt was found on the floor of compressor 10. Bolt was suspected to fall off from overhead pipework vibration damper support.",Safety,Bolts found on floor in Compressor 10 Enclosure,English,RW_ACTUALS_English.csv,Process Safety
"Needs a campaign approach to fix immediately and a review of the maintenance strategy to ensure this does not happen again.

We also need to understand why this issue was observed and being acted on via safety walks and setting to work",Safety,Far too many site lights are not working and have not been recorded as defects and/or not being progressed.,English,RW_ACTUALS_English.csv,Process Safety
while trying to shut the gates in front of the crane parked at the CW CDM area I noticed that the gate would not close upon further investigation I had noticed that the whole of the right hand side of the gate and support scaffold had been shunted and bent a scaffold tube,Asset and Reputation damage/loss,CW CDM vehicle gate scaffold moved or struck,English,RW_ACTUALS_English.csv,Non-Process Safety
Whilst completing noise survey it was identified that floor grating were not correctly secured with the grating clips as these were loose and in places corroded.,Safety,Unit 1 FGD Damper walkway level 1,English,RW_ACTUALS_English.csv,Process Safety
EC&I Contractors asked to be issued permit 2024/00482 to reconnect the cable to the wash water pump.  It was discovered that the permit had been previously cancelled following completion of the mechanical works and de-isolated. The motor cables were found to be disconnected and in a bag next to the pump.,Safety,MCW Drum Screen Wash Water Pump 1 de-isolated before being electrically connected,English,RW_ACTUALS_English.csv,Process Safety
Door broken to Chemical Store requires replacing.  Possibly caused by high winds and poor door condition,Safety,Door broken to Chemical Store,English,RW_ACTUALS_English.csv,Process Safety
Trip hazard on U1 turbine 39ft level where tiles have lifted and come loose.,Safety,Trip hazard on U1 Turbine 39ft level,English,RW_ACTUALS_English.csv,Process Safety
"While carrying out a lighting upgrade project on Unit 4 HRSG, extensive heat damage was found on the supply cables. Insulation has found to be cracked, breaking away and in some cases completed disintegrated (see attached photos). The worst effected area found so far is the 19 and 22m levels around the expansion joint, but heat damage appears to be visible throughout the installation.",Asset and Reputation damage/loss,Exposed conductors found in lighting circuit,English,RW_ACTUALS_English.csv,Process Safety
While cleaning the ladies toilet the telescopic pole that retains the shower curtain fell and hit the cleaning team member without causing harm (refer to statements taken),Safety,Shower Curtain rail fell in ladies toilet,English,RW_ACTUALS_English.csv,Process Safety
Whilst pressure testing the PGB-PCB cooler (design pressure 12 bar/ Operating pressure 3 bar) the contractor raised the pressure in steady steps. It was planned to raise to the design pressure but got to 8 bar and it was noted two leaks on the inlet pipe spool on the stub branches. The pressure was dissipated safely and the test stopped.,Process Safety,PCB water leak whilst pressure testing the PGB-PCB cooler.,English,RW_ACTUALS_English.csv,Process Safety
Mess left by working parties,Safety,Outage work areas not cleared of mess before return to service,English,RW_ACTUALS_English.csv,Non-Process Safety
Pipe has corroded through on the MCW Pump 2 Discharge pipework causing a substantial leak and flooding of the immediate area.,Process Safety,U8 MCW Discharge pipework failure,English,RW_ACTUALS_English.csv,Process Safety
At approx. 14:00 on 02/06/2021 the fuel gas metering system at the Enfield AGI stopped recording gas flow data. The failure was noticed by the onsite engineer at approx. 17:30. The failure means that no gas flow data was recorded or transmitted to the Control Room or NGC for either fiscal or UK-ETS purposes during this period. There was no automatic alarm raised to notify operators of the failure and prompt them to change over to the redundant stream.,Environment,Fuel Gas Fiscal metering system failure.,English,RW_ACTUALS_English.csv,Process Safety
"Shift technician reported helicopter taking of from behind 406, then hovering at very low altitude above the wellpad. Another contractor at 403 also reported similar behavior. Markings noted as GPGD on helicopter.",Process Safety,Helicopter hovering over wellheads,English,RW_ACTUALS_English.csv,Process Safety
Grinding discs being used by Altrad for underpinning of HRSG found several years past expiry date. Audit of stores found stock up to 5 years OOD.,Safety,Grinding discs expiry dates,English,RW_ACTUALS_English.csv,Process Safety
Manhole cover badly damaged and poorly fitted risk of failing if walked over. Area barriered,Safety,Fire hydrant point F14 (U2 FGD adj sw/rm),English,RW_ACTUALS_English.csv,Process Safety
"Entry to Deaerator on Unit 4. Selected Person Report (SPR) requires adequate ventilation (in place), re-check of atmosphere if the work may arise to a change (not applicable) and entrants to wear personal gas monitors (missing on this occasion). The vessel had been accessed previously on the day with monitors worn by all entrants with atmosphere confirmed ok. Further entry to vessel suspended until gas monitor had been collected and confirmed atmosphere was ok.",Safety,Adherence to SPR on entry to vessel,English,RW_ACTUALS_English.csv,Process Safety
"Individual smelt diesel fumes on Unit 3 SCR staircase coming from vac unit generators being used for dust removal.  Reported issue to Altrad.  When individual returned to area 5 days later the issue was still present.  Sought advice from Chemists.  Chemists undertook gas tests on all 4 units and found all units affected by diesel fumes exceeding 8 hr Workplace Exposure Limit up staircases and into separate work areas.  Diesel generators moved to another location, areas retested and found to be within limits.  However generators were moved to beneath the precip units, so Chemists tested above this area to check and sections of the the precips were now above the 8hr Workplace Exposure Limit.  This was reported to Uniper supervisors and Altrad in case of any working planned in area and offered to retest in specific areas of interest.",Safety,Emission of diesel fumes into work area and SCR escape staircases,English,RW_ACTUALS_English.csv,Process Safety
"Hot Reheater drain valve 933 drive shaft was found on the floor and appears to have broken away from it's position dropping some 10 feet to ground level.  The drive shaft is a substantial piece of steel, anyone underneath when the drive shaft fell could have been seriously injured.",Safety,PSNH - Unit 1 Hot Reheater drain valve 933,English,RW_ACTUALS_English.csv,Process Safety
"For CPU-1: 
-	At 16:15 Non urgent alarm appear in SCADA.
-	16:15 Furnace PLC was checked for alarm details and it is showing LAL-1711 (13 %) and continue going down trend.
-	At that time Naphtha flow to the furnace is 1.2 TPH and Naphtha Pump (P-004) discharge to KOD is 1.9 TPH (KOD  level control XV open and close function is ok throughout shift).
-	From 16:19 to 16:21. KOD level continued decreasing so Field Operator informed to increase flow to KOD to prevent furnace Naphtha pump tripping on low level (LL-1711).
-	16:21 Low Low Level alarm (LALL -1711) appeared  in PLC and furnace Naphtha pump got tripped on Low Level (LL).  Furnace didnt  trip and continued firing  with 250Kg/hr flow rate under pressure.
-	Furnace temperature started to decreases so unit  was kept on long circulation at 16:30 and later kept on short circulation.
-	Field Operator checked Naphtha Knock Out Drum (KOD) physically and found KOD has started to over fill.",Process Safety,CPU-1 Level Measurement Failure on Furnace Naphtha vessel,English,RW_ACTUALS_English.csv,Process Safety
GE operative observed on GT casing without being clipped on. Lapse in concentration. Slope of GT and height restrict likely injury to MTC.,Safety,Contractor observed working at height with fall arrest unattached.,English,RW_ACTUALS_English.csv,Process Safety
Z-Tech work area in Unit 7 HRSG ground floor was found to be untidy and waste materials left overnight including fluorescent tubes. Work area had not been demarcated and was open to other working parties.,Safety,Poor housekeeping and non conformance with waste management,English,RW_ACTUALS_English.csv,Process Safety
"Metal skip in poor condition, rusty and holes in areas. Several of the welds appeared to be close to failure. The contents of the skip were numerous heavy bolts that could, if the skip were to fail cause serious injury. Large amount of stored energy.",Safety,Metal skip in dangerous condition,English,RW_ACTUALS_English.csv,Process Safety
"Following renovations to the Brunel room, the leads to the Television for the purposes of presentation were just laid on the floor with a sizeable gap between new desks and TV causing a potential trip hazard for the presenter when moving around the room",Safety,Trip Hazard within Brunel room,English,RW_ACTUALS_English.csv,Process Safety
"Recently at Ratcliffe we've taken delivery of 600 new HID access control cards.  As of last month our previously issued E.On access control cards ran out and we started issuing from the new batch.

After a few days a couple of users informed us that when setting up SecurePrint on their new cards, when scanning in on the printers instead of taking them through the registration process it logged them in as another user.

We believe that this is due to the stored numbers on the two active people's different cards being the same, and/or SecurePrint not using the site code portion of the access control cards.

This is a data protection risk as there is a chance that these users with duplicate card numbers could print sensitieve personal data off the SecurePrint queue from that account that they are incorrectly logged into.

I've attached a flow diagram to explain the problem.

Fundamentally we believe that the fragmented way that Access Control cards are issued across the company and having a company wide access control card swipe system for the printers is why the risk of duplicate numbers on Access control cards is a data protection risk.

There is also a potential that these duplicate cards could allow someone access to another site that they are not authorised, but we don't believe this risk is high as the access control systems should use the site codes as well, but this will need investigating.",Information Security,Potential for Duplicate Swipe Card Numbers to be allocated with different Access Control Cards,English,RW_ACTUALS_English.csv,Process Safety
Assessment of pipe line integrity has deemed it at risk during unit transition - requires control measures to be implemented to protect persons.,Operational loss,PEM120 - Unit 3 intermittent blowdown line.,English,RW_ACTUALS_English.csv,Process Safety
During the shutdown on 03/07/22 the main generator circuit breaker failed to open automatically. The site power reading went down to approximately -12MW but the generator did not trip on reverse power.  The generator emergency trip button was pushed and the circuit breaker opened straight away.,Process Safety,Generator Circuit Breaker failed to open automatically on shutdown,English,RW_ACTUALS_English.csv,Process Safety
"During the weekly water flushing procedure in the First Aid Room, pressure caused a plastic TMV valve to rupture, leading to a significant leak from the fixed water tank.",Process Safety,"Plastic valve in the First Aid Room ruptured due to pressure, leading to a leak.",English,RW_ACTUALS_English.csv,Process Safety
Scraper collided with the outer housing on the small vehicle diesel pumphouse causing significant damage to the housing. Very minor damage sustained to the scraper.,Safety,Scraper Collision with Diesel Pumphouse,English,RW_ACTUALS_English.csv,Process Safety
"Planned replacement of Control room void CO2 bottles. Whilst connecting the activation solenoid the engineers noticed there was a slight leak, when trying to stop the leak the cylinders started to discharge. The control room was notified and sent to investigate they reported that CO2 was being vented.",Process Safety,"CO2 cylinder, uncontrolled discharge",English,RW_ACTUALS_English.csv,Process Safety
handrail joint / coupling loose allowing gap in handrail and possible fall hazard,Safety,handrail joint / coupling loose,English,RW_ACTUALS_English.csv,Process Safety
"Whilst a contract lagger was working on removing insulation from LBB-50-BQ010 pipe support on a scaffold platform the fixed station handrail above the scaffold became partially detached and hit a the lagger. The working party then reported to the Uniper Engineer, who enacted the golden hour. The handrail was immediately rectified and secured. No one was injured during this incident.",Asset and Reputation damage/loss,"Station handrail partially detached, swung and hit working party member",English,RW_ACTUALS_English.csv,Process Safety
At 09.28 hrs a GT Max 3 humming event took place due to a reduction in the gas supply pressure from  Cottam PRS . The Elster pressure reduction skid at the PRS was having it`s Duty and Standby stream changed over at the time of the event. The Standby Stream was been re-commissioned and been made the duty stream  after a recent overhaul.,Process Safety,CDC Gas Turbine Trip,English,RW_ACTUALS_English.csv,Process Safety
"Altrad contractor was polishing welds in Unit 6 without any safety document which was also the point of work for radiography.

The contractor was removed from the point of work and the Altrad supervisor was informed. (

More details in my statement.",Process Safety,An Altrad contractor was found working inside a barriered-off area for radiography.,English,RW_ACTUALS_English.csv,Process Safety
"Unit BOAI’d to service, there was no PN for the entire period….

Unit tripped shortly after start-up on 30th due to low HP feed flow. Feed reg bypass valve faulted. Fault rectified but not in time to save unit from protection trip.

Mel Redeclared to 0MWso @ 12:50hrs 
MEL Redeclared available (sloping MEL to reflect run up) from 14:00hrs 

HP Feed Reg Bypass valve faulted causing HP Feed low flow protection, operator managed to regain flow and re-set GT emergency shutdown, the situation repeated itself and the operator was unable to re-set the GT protection shutdown before unit de-synchronised. 

A GT Protection Shutdown is NOT a GT trip it’s a forced failsafe shutdown following a de-load ramp rate therefore no GT trip penalty and no purge required.",Process Safety,HP FEED REG BYPASS FAULT,English,RW_ACTUALS_English.csv,Process Safety
HCL fumes and leaks from HCL skid.,Process Safety,Water Treatment Plant HCL leak,English,RW_ACTUALS_English.csv,Process Safety
"U6 suffered a PLS due to an ISDH CV error and the Unit Operator was unable to acknowledge or reset any Alarms, PLS signals or access faceplates. Unit PLST.",Operational loss,Unable to operate U6 from any DCS Station - including the Engineering Station,English,RW_ACTUALS_English.csv,Process Safety
"No Production radio contact with a contract team when bringing a unit on, so that they can be notified to withdraw from the upper levels of the HRSG, in accordance with RA225.",Process Safety,Unable to contact working party via radio.,English,RW_ACTUALS_English.csv,Process Safety
While opening fire hydrant valve - bonnet detached from valve body leading to uncontrolled release of water. No injuries to persons involved.,Process Safety,Failure of fire hydrant valve during operation,English,RW_ACTUALS_English.csv,Process Safety
"On Friday 19th Jan at approx. 9:50am, the station air compressors were switched to allow maintenance on comp1 due to an oil leak. The system pressure went to approx. 6.5barg before system was returned to service.
Notification for oil leak 21507500",Operational loss,Potential of station trip due to low compressed air pressure during manual switchover of compressors,English,RW_ACTUALS_English.csv,Process Safety
As above contravenes sire fire management standards. Also creates QA (DUST) and housekeeping issues,Process Safety,Fire Management - Both Turbine Hall doors left open,English,RW_ACTUALS_English.csv,Process Safety
"Whilst walking across to the accademy from the Tech Centre, I slipped on some mud in a gutter that crosses the path near the Accademy. I did not fall. I noted other slip hazards on the route including a similar patch of mud close to the Tech Centre bridge, leaves, moss and lichen on this walkway (photos taken).",Safety,Slip on path,English,RW_ACTUALS_English.csv,Non-Process Safety
UTG competent person was issued with permit for internal inspection of blowdown and HP drains which did not include the work covered on the MOC they used at point of issue. Issue was picked up when GS-POWRA was being filled in and permit office notified immediately. Permit was surrendered and correct permit was issued. No work had started.,Safety,SSOW- Mismatch between issued permit and MOC,English,RW_ACTUALS_English.csv,Process Safety
"A glass panel in a full height equipment rack door shattered spontaneously without any obvious cause. The equipment rack which contained process network equipment had been installed around 2012, and was manufactured by Pentair-Schroff. The event was captured on CCTV.",Safety,Network cubicle glass door shattered,English,RW_ACTUALS_English.csv,Process Safety
Unit failed start at gas ignition stage - Due to a standing trip on IP bypass valve. HP bypass trip had been standing and did not get picked up on restart,Process Safety,CDC Failed start.,English,RW_ACTUALS_English.csv,Process Safety
"Following from catastrophic failure of CT type ABB IMB420 at another site, NGT have established a Risk Management Hazard Zone encompassing part of the Cottam NGT compound and surrounding areas. This limits access to the areas as per the attached documents",Process Safety,Risk Management Hazard zone established by NGT,English,RW_ACTUALS_English.csv,Process Safety
A scaffold on unit 4 cooling tower north side was blown over onto the cladding of the north radiator section in extreme wind conditions. Some scaffold components became detached and dropped into the north side road and stoned area. No external work was being undertaken or allowed on site due to high winds.,Safety,Scaffold blown over by high winds.,English,RW_ACTUALS_English.csv,Process Safety
"A Line Hydrogen supply regulator suspect output has drifted or is faulty, so when in service, the output of the regulator is increasing the low pressure side pipework to a level where the safety valves lifts. The LP side pipework has been noted well above 15 Bar which is the level the safety valve has be operating",Process Safety,PSO - Hydrogen System LP Safety Valve Operating Releasing Hydrogen Gas into the Atmosphere.,English,RW_ACTUALS_English.csv,Process Safety
"When carrying out training in areas of GT Air inlet filters we observed sections of cladding sheeting which had been stored in areas adjacent to  GT air inlet filters on various units. There are also doors which have come off cabinets, instrumentation for GT air inlet filter equipment. Please see attached document .",Safety,Damage possibly caused by high winds. Housekeeping.,English,RW_ACTUALS_English.csv,Process Safety
"1)	Farmer submits digging request to landowner 
2)	Landowner does not respond
3)	Farmer decides to dig anyway
4)	Our marker posts are in place and visible
5)	Works stopped by Uniper
6)	Area to be scanned properly and control measures put in place",Asset and Reputation damage/loss,Excavation above 33kV feeders,English,RW_ACTUALS_English.csv,Process Safety
A section of top guardrail had parted from the internal connector and two grating clips were found to be excessively loose during a plant area inspection at the CDC Pressure Reduction Station.,Asset and Reputation damage/loss,CDC PRS Loose Top Guardrail and Grating Clips,English,RW_ACTUALS_English.csv,Process Safety
"A clipboard fell from the 27m level of Unit 7 HRSG North Side, after the employee rested it on steel work. A gust of wind caused the clipboard to become unsteady and fall.",Safety,Falling object,English,RW_ACTUALS_English.csv,Process Safety
Cable pits were open for work. Were hard barriered off. Several of these barriers were removed by a contractor whilst the opening was still present.,Safety,Barriers removed from floor opening,English,RW_ACTUALS_English.csv,Process Safety
"Whilst putting the WTP I/S after the NACLO delivery this morning, UF B was backflushed and went into service with no issues. After allowing the Filtered water tank to fill, SWRO B was started, it flooded up, the feed pump started raising the pressure to 27 bar, the booster pump then went in service and pressure rose to 37 bar and just as we were going to go out the lab door into the WTP there was a bang and we saw water at pressure being omitted from the pipework. The process was shut down and we found that the permeate pipework bend had blown off and had landed by the toolbox by the switchroom door.",Process Safety,WTP SWRO B Permeate Pipework Failure,English,RW_ACTUALS_English.csv,Process Safety
"New ambient temperature instruments adjacent to the Alimak lifts at 38m level were recording 70decC between 08:00 and 22:00. Units 2, 3 and 4 running during this period. 
Pi tags are U1 - FSG001TT and U3 - FSG001TT",Process Safety,Excessive ambient temperatures in boiler house.,English,RW_ACTUALS_English.csv,Process Safety
"Break Glass Unit (Call Point) on 22M level Unit 2 HRSG Operated causing a zonal alarm.
Working parties Mustered and Area checked for signs of fire. Upon investigation it was found there was no fire and it appeared that the Glass on the Break Glass Unit had slipped. It was reseated and the Fire system reset.
The Muster point was then stood down",Operational loss,Break Glass Unit (Call Point) on 22M level Unit 2 HRSG,English,RW_ACTUALS_English.csv,Process Safety
Following the uncontrolled fire at Killingholme power station. The Environment Agency was not informed. Site procedures was not clear the requirement,Asset and Reputation damage/loss,Environmental agency not correctly informed of GT 12 fire at Killingholme power station.,English,RW_ACTUALS_English.csv,Process Safety
it was noticed that the u6 fuel gas heater water supply pipe had moved to such an extent that it had come off all its hangers and damaged brickwork where it passed through a wall. pipework left unsupported.,Process Safety,"Movement of fuel gas pre heater water pipework, pipe fallen from hangers and damaged wall. pipe requires relocating and supporting",English,RW_ACTUALS_English.csv,Process Safety
"The NTS Civils representative who inspects, and signs off, on the trench wall integrity arrived at site late for the start of the shift. After interaction with Rayden Civils personnel, he appeared to not be in his normal state of cognitive function. After challenge by the Rayden's personnel the NTS subcontractor left site before further action could be taken.

This was reported to, however not witnessed by Uniper.",Safety,Raydens subcontractor - impaired function,English,RW_ACTUALS_English.csv,Process Safety
"Recent heavy rainfall exacerbated an existing roof vulnerability, allowing water to penetrate into the production office. This moisture accumulation weakened the structural integrity of the ceiling tiles. As a result, one of the tiles, overwhelmed by the weight of the trapped water, collapsed.",Process Safety,Production Office Ceiling Tile Collapse,English,RW_ACTUALS_English.csv,Process Safety
"A site services operative was cleaning dust around Unit 2 CO2 skid when he noticed a number of bolts around one of the flanges was loose. A Uniper engineer investigated and tightened bolts, but upon returning to the flange to take additional photos, one of the nuts was still loose.",Process Safety,Loose bolts on CO2 system flange.,English,RW_ACTUALS_English.csv,Process Safety
Several gulls believed to have nested in cable trays. Similar incidents reported by Costain at Purge Dosing Building and road next to AGI.,,Attack by aggressive seagull - Unit 1 Cooling Tower roof. Cell B5.,English,RW_ACTUALS_English.csv,Process Safety
Stanley Knives found on scaffold used to fit fire sheeting.,Safety,Stanley Knives found on scaffold used to fit fire sheeting.,English,RW_ACTUALS_English.csv,Process Safety
The HP intermittent blowdown v/v (11HAD50AA218) has a cracked body. This valve has been put onto a holding document at Engineerings request to prevent it rupturing in service.,Safety,HP Intermittent blowdown v/v 11HAD50AA218 cracked outlet weld,English,RW_ACTUALS_English.csv,Process Safety
"While completing defect rectification of the amplifier unit in the fuel gas skid, it was identified that the relay logic trip test on the fuel gas heater was last completed in 2019.",Process Safety,Missed Relay Logic Test on Fuel Gas heater,English,RW_ACTUALS_English.csv,Process Safety
Unit 3 B side there is a lot of equipment restricting operational access to plant and equipment.,Safety,Operational access restricted,English,RW_ACTUALS_English.csv,Non-Process Safety
The entrance gate to U4 transformer 4X is not locked correctly due to inoperable lock.,Safety,U4 Transformer 4X lock on entrance gate is inoperable.,English,RW_ACTUALS_English.csv,Process Safety
During the isolation of the AGI UPS electrical supplies the labelling and descriptions inside the electrical panels were found to be poor. Only 3 of the 4 UPS supplies were labelled correctly and other breakers had vague descriptions. Full fixed wiring survey required.,Process Safety,Poor identification of electrical supplies at Epping Green AGI,English,RW_ACTUALS_English.csv,Process Safety
Contractor found standing on brand newly installed cladding on the 0m floor northside of the HRSG - The pipe they stood on was the IP loop.,Safety,EC&I Contractor standing on newly installed cladding to carry out cable tray works - no ladder or suitable access,English,RW_ACTUALS_English.csv,Process Safety
During adding a new user to the swipe card system an error occurred resulting in other users' swipe cards becoming unrecognised by the system.,Safety,Error during update to access control system,English,RW_ACTUALS_English.csv,Process Safety
Insulation found on floor next to National Grid Switchyard Compound. On inspection a large section of insulation was loose but still attached to upper half of tank.,Safety,PEM120 - A Site Fuel Oil Tank Insulation detached during high winds,English,RW_ACTUALS_English.csv,Process Safety
The regulator linked to the actuator that required removal still had air pressure due to the isolation of the incorrect air valve.,Process Safety,U6 Incorrect isolation applied. ADV Pit valve,English,RW_ACTUALS_English.csv,Process Safety
"Routine preventative maintenance on Motor Control Centers in the Holford LV Switch Room caused an unexpected coms error in the installation's Safety Instrumented System (SIS).  Upon detection of the coms error (and in line with its design), the SIS automatically activated a controlled de-pressurization of the Gas Processing Plant through the site vent stack.  Following identification of the cause of the coms error, the de-pressurization process was aborted within approximately five minutes. The vent stack is designed and located to ensure the safety of all personnel during venting.",Process Safety,Activation of GPP EDP system,English,RW_ACTUALS_English.csv,Process Safety
"A swarm of bees has been spotted attached to the stores south east corner windows..
Barriers erected around area and stores staff informed as this is within 15 metres of the good inwards doors.
Business support have contacted local Bee Keepers.",Safety,Bee swarm on Stores Building,English,RW_ACTUALS_English.csv,Process Safety
CDC Repower project - Without collecting required Safety document the Contractor commenced  excavation works to expose newly installed cable duct to allow new cables to be installed.,Process Safety,Working without Safety Document,English,RW_ACTUALS_English.csv,Process Safety
Following a meeting to discuss possible outage options a firm decision was made and external parties were informed prior to a REMIT submission being made.,Information Security,Internal REMIT breech,English,RW_ACTUALS_English.csv,Non-Process Safety
High winds caused various panels around site to come loose,Safety,High wind - damage to buildings,English,RW_ACTUALS_English.csv,Process Safety
A confrontation happened on site between a site contractor and their sub contractor,Safety,Confrontation between contractor and sub contractor,English,RW_ACTUALS_English.csv,Process Safety
On call engineer received a call from CDC Operations that the Cottam PRS ESD system had activated and closed all the site ESD valves and shutdown the Boiler House,Process Safety,Cottam PRS ESD Spurious |Trip,English,RW_ACTUALS_English.csv,Process Safety
Dust layer on pedestrian walkway by Silo building- potential slip hazard when wet.,Safety,Dust Layer on Pedestrian Walkway,English,RW_ACTUALS_English.csv,Process Safety
FLT caught 110v cable whilst removing pallet from base of FGD booster fan.,Safety,Damage to 110v Cable,English,RW_ACTUALS_English.csv,Non-Process Safety
It is unknown if the excitation equipment can withstand the possible maximum fault current.,Safety,Arc Flash/Fault current risk for excitation equipment,English,RW_ACTUALS_English.csv,Process Safety
