CASE_DESCRIPTION,CASE_TYPE,TITLE,LANGUAGE,SOURCE_FILE,LLM_Classification
It was identified that the South access platform was loose.,Safety,Unit 1 Brush-gear access platform loose,English,RW_ACTUALS_English.csv,Non-Process Safety
"Station Aux Transformer 2 Incomer was closed from the DCS with local mode still selected at the breaker. This should not have operated and is a danger to anyone locally operating or attempting to rack the breaker out with remote operation still active.
Following a trip on Station service board feeder 2 3.3Kv breaker, the Station Aux Transformer incomer 3.3kV breaker was opened to deaden the board while the tripped breaker was investigated/made safe. On entering the switch house the Station Aux Transformer incomer 3.3kV breaker was placed in local control to prevent livening the board whilst personnel were present in the switch room.
Once the tripped breaker had been removed from its cubicle and it was safe to re-energise the board, the remaining personnel left the switch room and Station Aux Transformer 2 Incomer 3.3Kv breaker was closed remotely; after confirmation the breaker was closed, personnel re-entered the switch room to ensure that the breaker and board looked healthy. It was then discovered that the breaker was still in local operation mode. The breaker was placed back into remote operation and the 415v boards normalised.",Process Safety,"STATION AUX TRANSFORMER  2 INCOMER
 3.3kV CB Closed in Remote when in Local.",English,RW_ACTUALS_English.csv,Process Safety
"Correx matting used to protect from falling objects was installed prior to the unit being isolated for outage. The matting consequently burned. Pre-outage scaffolding standards prohibit the use of plastic materials prior to outage start, but this may only apply to the HRSG - this incident happened on the GT exhaust duct.",Asset and Reputation damage/loss,Fall prevention matting melted.,English,RW_ACTUALS_English.csv,Process Safety
2E mill was attempted to be put in service to release another mill group for planned maintenance. The Unit Operator was unable to start the PA fan and believed the problem was due to the lub oil pump failing to start. On further investigation it was observed that the lub oil pressure was good and the PA fan was found to be in service with the mechanical oil pump  providing pressure. However there was no indication of the PA fan running on the unit desk and the associated permissives of the burner front CIVs and the mill dynamic classifier were not satisfied. The VCB would not trip from the unit desk and was eventually taken out of service via the local emergency stop push button.,Process Safety,PSO - U2 E PA Fan 3.3kv VCB and associated boiler interlocking,English,RW_ACTUALS_English.csv,Process Safety
"Unit 8 PLST from full load due to EV Pulsation issue. HP BYpass appeared to get stuck at 15%, this caused the HP steam pressure to go high and lift the HP Safety valves.
When the HP BYpass did eventually open it opened fully and this caused CRH safety valve to lift.",Process Safety,Safety valve lift,English,RW_ACTUALS_English.csv,Process Safety
"Unit 8 Turbine Hall Door 1, 81-UMC-10-AB100, safety brake has failed, noted by grinding noise when operated",Process Safety,Unit 8 Turbine Hall Roller Door 1 safety brake failure,English,RW_ACTUALS_English.csv,Process Safety
"Having just completed forklift refresher training in the Goole stores, during the pre-use checks it was identified that one of the forks is bent, the parking brake requires re-tensioning and the rear offside tyre has cracking with a chunk taken out of it. I do not believe the vehicle in its current condition to be dangerous but the sufficient number of items is concerning and would in my opinion prompt further investigation and maintenance.",Safety,Forklift preuse checks,English,RW_ACTUALS_English.csv,Process Safety
Unit 4 CW pump 010 Mechanical seal tank control  panel has severely corroded exposing low voltage connections.,Safety,Safety Environment Awareness card - Control panel corroded and revealing live contacts,English,RW_ACTUALS_English.csv,Process Safety
"High Priority IT Incident: INC0945871: LAN/WAN : Network down Grain Power Station (UK)

Total network outage at Grain Power Station

LAN / WAN

The whole Grain Power Station is completely Off the Network; no telephones, no Internet, No Uniper network.",Process Safety,IT Network and telephone connection loss over a weekend (and extended into the working week),English,RW_ACTUALS_English.csv,Process Safety
"During a run up to FSNL. 
21:22 Bearing 2 vib > max 1 alarm. DCS showed 20mm/s but this is the max of its range. GE suggested the GT should have tripped automatically but it didn't. 
21:23 GT reached FSNL and vibration has dropped

The reason for the GT not tripping on high vibration was investigated. The Bentley Nevada set points were checked and the trip levels are set at 14.7 when the GT trip matrix says they should be 11.8. With the 1.5x mulitplier on start up the 14.7 became 22.05 which was above the range of the instrument (20mm/s) so the GT did not trip. Once at FSNL the multipliers are not in effect so the trip limit was back to 14.7. 

Further investigation required.",Process Safety,GT vibration trip setting,English,RW_ACTUALS_English.csv,Process Safety
The workshop roof panels directly above the emergency garage are loose and being lifted by the wind.,Safety,Workshop Roof Panels loose,English,RW_ACTUALS_English.csv,Non-Process Safety
"U6 Unit Lab Cooler side, HP Steam saturated inlet valve leaking steam in vast amounts.  Spotted when carrying out the unit lab gp3 filter clean routine.  No steam observed when initially gone to slightly crack the valve (cautiously carried out as routine for complete unit filter cleans is quarterly on sap pm and previously had defected the valve two previous occasions).",Process Safety,"U6 Unit Lab, Cooler side, HP Steam saturated inlet valve leaking steam.",English,RW_ACTUALS_English.csv,Process Safety
U1 B SSFP leak off valve failed to close - this limited the output of  the unit and stations commercial position.,Process Safety,Op loss - U1 B SSFP leak off valve failed to close.,English,RW_ACTUALS_English.csv,Process Safety
"A  section of pipework was to be hoisted to the upper levels of the HRSG, as the pipe was first hoisted to check the integrity of the lift and the load the designed lifting scaffolding flexed slightly.",Safety,Design scaffold for lifting purposes slightly flexing when under load.,English,RW_ACTUALS_English.csv,Process Safety
Whilst carrying out the installation of the replacement SEV Main Shut Off Valve for U8 - A visual inspection was carried out of the internal bore of the pipework prior to the installation of the valve. It was noted on the upstream pipework there was a grinding disc lodged within the pipework.,Process Safety,U8 GT FG SEV MAIN SHUT OFF VLV ACT,English,RW_ACTUALS_English.csv,Process Safety
"Oil leak causing a potential slipping hazard, leak need to be repaired",Safety,FGD Milll Building,English,RW_ACTUALS_English.csv,Process Safety
"While carrying out excavation work to find a 6.6kV cable fault for repair, work was stopped when it was found that cables have been laid directly in concrete.  Cables roughly  500mm below ground level and concrete appears to have been poured on to the cables at the end of cable trench before the cables drop below a roadway. No safe way to continue as there were multiple cables in this trench which presumably have all be covered by concrete.",Safety,Cables laid in concrete,English,RW_ACTUALS_English.csv,Process Safety
An IBC arrived on site of a significantly different spec than that required for our dosing system. This was as a consequence of a regulation impacting the supply of ammonia. No forewarning from supplier.,Process Safety,Ammonia IBC of incorrect spec delivered to site.,English,RW_ACTUALS_English.csv,Process Safety
Area is restricted from general access and thoroughfare as process involves the use of hazardous chemicals. Functioning access doors forms part of control of access.,Safety,Access door to WTP would not fully close (SEAC).,English,RW_ACTUALS_English.csv,Process Safety
"Filtrate pit is ID'd in various places (SAP, Ovation, and plant labels) as G2416. However, correct label should be G2418. Historic discrepancy (20+ years old).",Safety,Discrepancy between WW Area Sump and Filtrate Drain Pit Plant ID's,English,RW_ACTUALS_English.csv,Process Safety
U7's Safety valves lifted to relieve build up of excess steam pressure due to vacuum trip on ST followed by ST Bypass trip. Ref A1 report 41001827,Process Safety,U7 HRSG safety valve lift following unit trip,English,RW_ACTUALS_English.csv,Process Safety
"A QAZ stocking vehicle was tipping off PFA in the pond fines shed. During part of the tipping operation, the vehicle body detached from the lifting ram, leaving the body in a vertical position and unable to be lowered. The cab and vehicle remained upright and stable.",Safety,Body of stocking vehicle detached from lifting ram,English,RW_ACTUALS_English.csv,Non-Process Safety
Whilst reviewing the P&ID's & electrical drawings for the analysis system it was noted that there are connections for a Hydrogen analyser. However there is no hydrogen analyser on site. From looking at the trends on the DCS it last posted data in August 2016.,Asset and Reputation damage/loss,Hydrogen Analyser missing,English,RW_ACTUALS_English.csv,Process Safety
1. Pump A discharge flange GRP pipework joint split and 2. Pump B Mechanical Seal failed leading to leakage.,Process Safety,Operational Loss - Limestone Slurry Distribution Pumps A & B,English,RW_ACTUALS_English.csv,Process Safety
Two sheets of boilerhouse cladding found on Unit 4 boilerhouse/drum refuge area gantry on DA roof.,Safety,Boilerhouse cladding wind damaged,English,RW_ACTUALS_English.csv,Process Safety
FGD ESD trip received and plant shut down - Re-gen heater speed switch source of ESD (2002 highlighted on ESD information page)  - heater confirmed as rotating,Operational loss,"Ops Loss - FGD tripped whilst going into service, Re-gen Heater speed switch caused ESD to operate",English,RW_ACTUALS_English.csv,Process Safety
Fire panel was set off for routine testing @ 11:00 am but alarm did not activate until 11:05am.,Safety,Fire panel evacuation delayed.,English,RW_ACTUALS_English.csv,Process Safety
"3/8"""" 1/4 turn ball valve found installed directly below air receiver pressure relief valve on Connah's Quay U3 Generator Circuit Breaker air receiver.  The ball value appears to be a recent addition and is not part of the original Generator Circuit breaker installation.  The ball valve was found in the open position but with nothing to stop it being closed at any time using simple hand tools resulting in no over-pressurisation protection for the air receiver.  A temporary CHECK LOCATION tag is attached to the safety valve (See photos). however this is left over from previous work planned but never completed in 2019 and can be ignored for the purposes of this report.",Process Safety,CQ U3 Generator Circuit Breaker air receiver safety valve problem,English,RW_ACTUALS_English.csv,Process Safety
Oil vacuum places on wooden pallet instead of purpose built bunds 20ft away,Safety,Oil Leak from un-bunded portable equipment,English,RW_ACTUALS_English.csv,Process Safety
"CP come to the SAP hatch to disuses there transfer of nominated supervisor with the SAP. The SAP noticed that the CP wasn't signed on to the document in question.  2022/00210 (U7 Stack dismantle)  Looking into this closer, there has been no competent person signed onto the document since 17/05/22 but work has been ongoing on a regular basis.",Safety,"Failure of Competent Person responsibilities. (Although this incident is within the CDM Boundary and under control of UTG Projects, assigned to Grain Operations due to Safety Rules breach)",English,RW_ACTUALS_English.csv,Process Safety
"During routine inspection the GPP and admin building, some items in the first aid kits e.g. eye dressings, burn dressing and plaster etc.) were observed to be out of date.",Safety,Items in First Aid kit observed to be out of Date,English,RW_ACTUALS_English.csv,Process Safety
"Driver of Operations FGD pick up vehicle, was travelling from the FGD building to WTP, on route he turned right in the road to travel along the road running parallel with the Ammonia plant, where he drove into the Ammonia delivery barrier, causing very slight damage to the barrier & damage to the bonnet, drivers side front light & front panel.  
Due to a delivery of Ammonia being taken at this time the road barriers had been placed across the road to prevent vehicles & pedestrians traveling near the Ammonia plant.   The driver was aware of a Ammonia delivery being taken but seemingly forgot & drove into the barrier.  The vehicle was not traveling over the permitted speed limit, the conditions on the day where gloomy & getting dusk.  Thankfully the driver was not hurt, just a bit shaken up.  Seat belt was being worn.",Safety,Collision of Operations FGD pick up vehicle with ammonia delivery road barrier,English,RW_ACTUALS_English.csv,Process Safety
"During the Tech Centre HV Maintenance a number of age / condition related hazards were identified on the HV electrical equipment that have the potential to cause harm / business interruption:

1. Partial discharge (PD) activity was identified on the PTB transformer circuit cable termination at the 11kV Scientific & Tech Centre Switchboard.

2. Fixed earth contact on one phase sheared during maintenance operation of the Winking Hill 11kV Circuit Earth Switch at the 11kV Scientific & Tech Centre Switchboard.

3. PTA Transformer Buchholz gas detection relay did not operate when initially tested.",Asset and Reputation damage/loss,Tech Centre HV Maintenance Findings (May 24),English,RW_ACTUALS_English.csv,Process Safety
"Welder, potential twisted ankle left foot while dismounting scaffold in the GT Exhaust.
15/07 Welder returned to normal duties with no lasting effect.",Safety,"Welder, potential twisted ankle left foot while dismounting scaffold in the GT Exhaust",English,RW_ACTUALS_English.csv,Process Safety
Concrete spalling observed on walkway alongside gypsum export conveyor (M2512). Area barriered off and conveyor taken o/o/s until inspection can be carried out by UTG. Appears to be due to rainwater ingress from above causing the rebar to corrode and expand. Damage looks to be localised.,Safety,Concrete Spalling above Gypsum Export Conveyor (M2512),English,RW_ACTUALS_English.csv,Process Safety
"During outage opportunities should be taken to improve areas of plant that are usually inaccessible. This can include cleaning, painting and general maintenance of buildings. Previous outage and the current outage have not planned to do any of this opportunity cleaning and maintenance.
It has also been observed that general site standards have dropped with regards to cleaning, painting and maintenance of the buildings.",Safety,Poor Housekeeping Standards on Outage Works and Across Site,English,RW_ACTUALS_English.csv,Non-Process Safety
When performing work on pump adjacent to the motor in question a part of the cowling broke off due to heavy corrosion which left potential risk for snagging from exposed shaft and risk of more cowling to break off and be thrown by fan.,Process Safety,Damage to motor cowling.,English,RW_ACTUALS_English.csv,Process Safety
"External pipework steam leak identified by engineer during ad hoc plant walkdown. Location below the 39ft level A side. Leak appears to be on a vertical section of pipework (likely section 2 sootblower drains) as it connects into the common sootblower drain manifold. Pipe size ~3/4"""" or 1"""". Sootblower system supply pressure up to 44bar. Additional adjacent leak identified upon subsequent inspection.",Process Safety,PSO - Unit 2 A side sootblower drain steam leak,English,RW_ACTUALS_English.csv,Process Safety
"Ratcliffe Unit 2 & 3 MEL'd to 0Mw as the Ammonia plant 'A' Offloading skid required isolating & purging, this procedure carried the risk of tripping the NH3 plant & therefore the unit were MEL'd to zero for 4 hrs to ensure no units running during the purge time.",Process Safety,Ratcliffe Unit 2 & 3 MEL'd to 0Mw for the purging of the Ammonia plant 'A' Offloading skid. Availability loss,English,RW_ACTUALS_English.csv,Process Safety
Uniper owned gulper was working down the Ashfields when the driver hit a pothole causing damage to the front bumper and cracking the windscreen. See attached photos.,Asset and Reputation damage/loss,Vehicle incident down the Ashfields,English,RW_ACTUALS_English.csv,Process Safety
Some rollers would be running in coal if conveyor was used - observation only,Operational loss,Ops Loss - Build up of coal on 2B Coal Conveyor,English,RW_ACTUALS_English.csv,Process Safety
"While filling the NS section of a GSAF for PES, noticed that some other GSAF's have a second, blank form attached with the CP signatures in part 2 apparently extending the maintaining conditions section beyond 7 days.",Safety,GSAF extending over 7 days without new setting to work (apparently).,English,RW_ACTUALS_English.csv,Process Safety
"Whilst surveying the Pond Fines, a pile of tramp material was found on the pond fines stock. The material consisted of oversize coal and concrete, and was confirmed to be rejects from the coal Trash Screen which had been added to the pond fines stock.",Operational loss,PSO - Trash Screen rejects found on pond fines stock,English,RW_ACTUALS_English.csv,Process Safety
2nd occasion where a beer can has been found in the smoking area this month.,Safety,Beer can in Smoking area.,English,RW_ACTUALS_English.csv,Non-Process Safety
"Sampled pipework has been covered insufficiently following survey on Unit 1, level 5 A side.",Safety,"Sampled pipework has been covered insufficiently following survey on Unit 1, level 5 A side.",English,RW_ACTUALS_English.csv,Process Safety
"Whilst carrying out outside duties checks, it was observed that unit 1 SFC Transformer water isolation deluge valve 01JPTHV051 was locked in the closed position with a critical plant lock. No known reason why this water valve was closed as open is its normal operating position, valve opened and re-locked",Asset and Reputation damage/loss,Fire valve locked in incorrect position,English,RW_ACTUALS_English.csv,Process Safety
"Flammable and Non-flammable gas bottle storage cages observed slightly opened and unlocked. Although the gas bottles were chained as required, the doors needed to be kept shut and locked.",Process Safety,Unsecured gas bottles storage cages,English,RW_ACTUALS_English.csv,Process Safety
"Grating is not secured outside South West side door of the Generator Enclosure. The grating is immediately by the door on the steam bypasses side.

As you step out of the generator enclosure, you can hear the grating rattling because it is not held in position.",Process Safety,Generator Enclosure Grating,English,RW_ACTUALS_English.csv,Process Safety
U71 27M Level HRSG - Boiler shut of valve work area - working party had been set to work with poorly maintained equipment - cables damaged,Safety,After plant walk - 110V Leads//lights/equipment found in un-safe condition - live exposed conductor / Glands missing / PAT test out date,English,RW_ACTUALS_English.csv,Process Safety
"Following commissioning works on the Hydrogen Skid Deluge System, the air side pressure decayed overnight leading to water side system pressure loss via a drain and cut in of the Elec Fire Pump. This brought up a 'Commum Syst Alrm Pnl' alarm at 00:15 which should have been investigated by the Night Shift at CDC. At 05:59 a member of the Killingholme O&M Shift Team cleared the alarm after investigating the cause and stopping the Electric Fire Pump.",Process Safety,Elec Fire Pump Incident,English,RW_ACTUALS_English.csv,Process Safety
Damaged kerb on road 9 directly outside the gym entrance.,Safety,Damaged Kerb On Road 9 Directly Outside The Gym Entrance.,English,RW_ACTUALS_English.csv,Non-Process Safety
U1 upper precip floor plates heavily corroded.,Safety,U1 upper precip floor corroded,English,RW_ACTUALS_English.csv,Process Safety
The GT oil tanks are a safety critical role and access and egress are required during inspection and deliveries of oil.  The scaffold storage has encroached on the stair access and egress point.  Makes the area less than ideal for emergency situations.,Safety,Reduced access and egress to the GT oil tanks,English,RW_ACTUALS_English.csv,Process Safety
Two swipe card access doors in the main control block have stopped responding to the swipe cards and are not working and now need to be permanently wedged open which is a security risk. The two doors are the ground floor foyer door on road 3 and the door at the top of the stairs in the control room access corridor.,Safety,Swipe access inoperable to main control block doors,English,RW_ACTUALS_English.csv,Process Safety
Electrical cable being used in dust silo 1 and 2 was required to be tested in June 2018. The cable was plugged in at at the upper level adjacent to stair well.,Safety,Electrical cable expired test date,English,RW_ACTUALS_English.csv,Non-Process Safety
"A section of floor directly inside the IT Admin block ground floor west entrance double doors is sunken.  Believe this is due to rain ingress between the doors, and the interior chipboard floor getting wet.  No incident has occurred - this is an observation that the board could disintegrate and result in hole.  See attached photos.",Safety,Section of floor sunken in IT Admin ground floor,English,RW_ACTUALS_English.csv,Process Safety
"HP/HRH mainsteam attachments population on a 6,500 EOH inspection limit. This operating limit shall be exceeded prior to the planned outage date. A risk assessment for continued operation has been complete and accepted by the Competent Person.",Process Safety,GMI-PEM120 Barrier: Mainsteam Branches Integrity Risk,English,RW_ACTUALS_English.csv,Process Safety
Oil on walkway adjacent to coalescer.,Safety,Oil observed on walkway,English,RW_ACTUALS_English.csv,Process Safety
A pre outage audit of U1 110V supplies has found 2 broken plugs which were left in the socket leaving conductors live.,Safety,Damaged 110V plug leaving exposed live conductors.,English,RW_ACTUALS_English.csv,Process Safety
"Whilst carrying out an inspection and test of waste water level switches, during the lid removal, with the approved equipment, one half of the cast lid has twisted and detached from the frame and fallen into the sump pit.",Process Safety,WASTE WATER SUMP LID FELL INTO PUMP CHAMBER,English,RW_ACTUALS_English.csv,Process Safety
"Location = M25 J25 4 lane roundabout above M25 from Enfield.

Parked up on inside lane of roundabout with handbrake on waiting for lights to change.

Observed odd activity from girl in car behind during queuing for a while to get to my parked position.

Watched her in rear view mirror engaging with a passenger in the back seat of her car – she turned around throwing a coat or something, and, I can only assume, let her foot off the clutch and drove into the back of me, so no handbrake on.

She immediately held her hands to her face in shock.

I gestured to acknowledge I had felt it!

My back felt the impact in 3 places – coccyx area, below shoulder and neck – all is OK for now, but my coccyx does still feel like it has been impacted. I will monitor to see if it doesn’t resolve itself.",Asset and Reputation damage/loss,Minor RTA,English,RW_ACTUALS_English.csv,Process Safety
Restricted access and potential tripping hazard in front of eye wash station,Safety,Eye Wash Station in the Mill Building,English,RW_ACTUALS_English.csv,Process Safety
"It had been identified previously that the"" Kennedy style floor grating"" around the base of the generator step-up transformer of Unit 41, had loose and/or missing floor clips. Until the floor could be made safe, a permanent scaffold barrier complete with locked gate, warning and information signs, with erected, to deny all access. 

Whilst undertaking site duties, a scaffolding supervisor had noticed someone inside the barriered off area of Unit 41 transformer. The supervisor (who had constructed this barrier previously) asked the individual (a Siemens engineer) as to why he was inside the barriered area. He claimed to have permission from his employer and had been issued with a permit.  The supervisor challenged this, knowing that the area was out of bounds to everyone and the access gate was still locked. The supervisor told the engineer to vacate the area immediately, and after a bit of hesitance, the engineer climbed over the fixed barrier and exited the area.
The incident was immediately report to Uniper and Siemens management.",Process Safety,Unauthorised crossing of a fixed no entry barrier around Unit 41 transformer on Sync Comp Project.,English,RW_ACTUALS_English.csv,Process Safety
"An alarm was received on the centre desk DCS - """"92ACA10GS100  X190 CB WATCH FAULTY"""". investigations were carried out to determine what had caused this alarm. It transpires that this alarm has been crossed with the """"SF6 DENSITY FALLING"""" alarm.",Process Safety,HV Breaker alarms crossed to DCS,English,RW_ACTUALS_English.csv,Process Safety
"Following a unit trip it was noted that there was a lot of water going into the blowdown tank, whilst going to look at a different valve, water was seen issuing from the safety v/v flange spraying hot water everywhere. Please see defect 21489600 for video of leak.",Process Safety,U6 HP ECON FW I/L Safety V/V Leak,English,RW_ACTUALS_English.csv,Process Safety
"When completing an inspection on U3 ashing out activities, it was identified that the main spray within the ash box was defective and a hose was being used off the CW lines by spraying it through the inspection hatch. As this is a change in method it should have been assessed within the RAMS but had not.",Safety,Change of method for ashing out on Unit 3,English,RW_ACTUALS_English.csv,Process Safety
"Whilst loading scrap into waste skips the forklift truck (FLT) being used made contact with the frame of the skip. Minor damage was sustained to the FLT, but there was no injury to personnel. Work suspended for investigation and to allow repairs to be made to the FLT.",Safety,Minor damage to FLT following collision with skip,English,RW_ACTUALS_English.csv,Process Safety
"ST deload issue encontered during shutdown. ST shutdown not initiated and ST tripped at 85MW.

Suspect ST shut down not initiated due to GT IGV controller not activated in Unit Co-ord shutdown in step 52.

Believe this could of been due to to GT outlet thermocouples reading upto 200degC different temps.

GT alarms 10MBA26CT900 (TEMP TURB OUTLET) and 10MBA26EZ001 (OUT TEMP BURN MON)initiated and stood during the shutdown.

This is the second consecutive shutdown this issue has occurred.
Shutdowns previous to the 28th March have have only shown a difference in GT outlet thermocouple  temperatures of around 50degC.

Unit de-sync 13 minutes late at 09:43hrs.",Asset and Reputation damage/loss,Unit delayed shutdown,English,RW_ACTUALS_English.csv,Process Safety
Contactor failed to open on request,Process Safety,PSO - 4B SSFP Lub Oil Pump,English,RW_ACTUALS_English.csv,Process Safety
"During a routine walk round, it was observed that there was a significant amount of dust on the silo roofs. This could potentially result in dust blow in high winds.",Safety,Dust on Silo roofs,English,RW_ACTUALS_English.csv,Process Safety
"ip bypass pipework suspect valve passing, may cause integrity issues, pem 120 in place.",Process Safety,U7 IP BYPASS PIPEWORK,English,RW_ACTUALS_English.csv,Process Safety
"Whilst carrying out a walkround and venting of CCW system on U71 it was noticed that oil was spraying from a jacking oil pressure transmitter fitting on top of the LOil tank. A significant amount of oil has leaked onto the top of the tank. U7 is currently unmanned and several systems have been put back into service. It has also had the solenoid for the Lube Oil tank removed to service U81 and LO tank fire system is shut away ,offering no fire protection. Process safety for loss of containment of oil. No environmental hazard occured in this instance as leak was spotted and contained/stopped before any risk to environment occured.",Process Safety,significant oil spill,English,RW_ACTUALS_English.csv,Process Safety
"Emergency shut down push button panel check completed for WH1-1 (button UYC10ZH031).

This is supposed to trip Wing/Master at WH1.

WH1-2 (button UYC10ZH041) will trip Wing/Master/SSSV and the cascade to GMA and trip WH3-8.

However when the test occurred the incorrect effect happened. It caused the cascade to GMA.",Process Safety,Incorrect effects for Wellhead Pushbutton check,English,RW_ACTUALS_English.csv,Process Safety
"During fault finding on switchroom HVAC electrical supply panel, damage was identified on cables and associated fuse carrier",Process Safety,Damage to cable and fuse carrier,English,RW_ACTUALS_English.csv,Non-Process Safety
"A Craftsman reported to the issuing window of the Permit Office requesting an safety document. The issuing Senior Authorised Person was unable to find the persons name within the list of Competent Persons on Nisoft, so it was decided to investigate this matter before proceeding with the issue. 
It appears from an initial investigation that the person in question hadn't completed his training and was not authorised.",Safety,Issuing of a safety document,English,RW_ACTUALS_English.csv,Process Safety
"Third party working on one of a pair of lifts at Compton House.  It was very obvious they were working on one lift as they were in and out of the lift on Level 1.  When I went to Level 2, the only notification that they were working on the lift was the spanner symbol on the floor notification light.  I spoke to one of the lift maintenance people and asked if there was supposed to be a barrier around the lift door. (There is a retractable barrier attached to the lift.)  The maintenance person acknowledged that it was missing and pulled the barrier across.

I don't have sufficient lift knowledge to say whether there was a risk of anybody being able to call the lift from the second floor during maintenance operations, but my immediate concerns were 1. the door opening with no lift and someone falling into the lift shaft and 2. the lift being called whilst maintenance people were working and them getting injured.",Safety,Missing Lift Barrier - Compton House,English,RW_ACTUALS_English.csv,Process Safety
"Whilst disconnecting a portable desk fan from the mains electrical socket, the plastic holding the front and back sections of the plug sheared and the back of the plug came off. The fan was switched off at the time. No injury occurred.",Safety,Damaged Plug on Portable Fan,English,RW_ACTUALS_English.csv,Process Safety
High chlorides identified in gypsum import and export samples during routine samples.,Process Safety,PSO - High chlorides in gypsum,English,RW_ACTUALS_English.csv,Process Safety
"At about 0850hrs while driving the telehandler on Drakelow Lane  at about 16MPH on route to the well heads, the equipment's power suddenly cut out thereby bringing the equipment to a stop.",Safety,Sudden Mobile Equipment (Telehandler) Loss of Power,English,RW_ACTUALS_English.csv,Non-Process Safety
"While approaching the cooling tower to access main CW pumps I slipped, (but did not fall) on algae growth on the concrete access to the stairs. This slippery area is a step up  from the access path and could lead to a fall of approx 30cm. Water is pooling in the area from a leaking joint on the face of the cooling tower, (see attached picture).",Safety,Slipping hazard at the east end access to Unit 1 cooling tower.,English,RW_ACTUALS_English.csv,Process Safety
"Altrad work area - up on a elevated access platform - A lighting conduit across the access route - the conduit is suspended from stud bar supports, it hangs loose and can swing, the stress weld contractor reported seeing sparks from conduit, work area closed and reported to EC&I Team - conduit/cables isolated and made safe.  Altrad informed to revalidate GSAF / setting to work and ensure caution taken in regards to accessing area",Process Safety,Observed sparks coming from cable conduit - within Altrad work area,English,RW_ACTUALS_English.csv,Process Safety
"Sodium hypochlorite found in tank bund during routine plant check. Centre Desk & Chemistry team informed. Commenced transferring majority of bulk tank contents to the dosing tank (c.600ltrs). Chemists pumped bund out into a waste IBC. Found that bulk tank sight glass bottom connection had come adrift from the tank. Subsequently discovered waste IBC had a minor leak, so sourced another IBC to transfer contents out of original waste IBC.",Process Safety,PSO: WTP - Submerged Membrane Plant Bulk Sodium Hypochlorite Tank Leak.,English,RW_ACTUALS_English.csv,Process Safety
"Unit 1 MBFP leak off system inspections require insulation removal from one of two feed pipes.  Both pipes were sampled with the No.1 line result coming back as positive (No.2 line was negative), work was suspended pending the results.",Safety,Work suspended following positive ACM result,English,RW_ACTUALS_English.csv,Process Safety
"Safety Intervention - Baxter Storey employee walking across car park adjacent to EV Chargers looking down at his phone. I was arriving and connecting my vehicle to the EV charger, so I intervened to express concern on his activities. He responded positively and put his phone away.",Safety,Partner employee checking phone whilst walking into Tech Centre,English,RW_ACTUALS_English.csv,Process Safety
"An alarm was discovered on unit 6 DCS linked to the Tantronic gas detection system. We often receive a lot of nuisance annunciations of this particular alarm due to low sample flows. On this occasion it was investigated and the same alarm was showing that there was a fault on the system (sample pump failure). This meant that there was no EV or SEV combustion ring gas detection and the alarm received was the same priority 3 alarm that you would receive for a low sample flow on one sample point.
A failure of a part of the gas detection system should give a more significant alarm.",Process Safety,Wrongly prioritised alarm,English,RW_ACTUALS_English.csv,Process Safety
"Unit MEL / REMIT to 0MW from 22:18hrs 3/2/24 until 18/2/24 at 18:00hrs for HP OTC repair.
Very loud air leak / lagging blown out around OTC bottom access door.
Decision made to effect repair.",Process Safety,HP OTC bottom access door blow out,English,RW_ACTUALS_English.csv,Process Safety
Small diesel spill during diesel compressor refuelling,Process Safety,Small diesel spill on mobile compressor,English,RW_ACTUALS_English.csv,Process Safety
"Unit tripped off at full load at 19:33hrs due to GT combustion chamber acceleration Max 3. 15 seconds added to the timer now totalling 20.1secs.
Gas Turbine isolated in preparation for GT combustion chamber inspection on Monday.",Process Safety,Unit full load trip,English,RW_ACTUALS_English.csv,Process Safety
"While reviewing pipeline """"fly-by"""" images it has been determined that a land owner on a rural section of the pipeline has built a large barn in close proximity to the pipeline. An access road and what appears to be a parking area crosses the pipeline.",Safety,"New Aerial photographs have revealed that a land owner has built a barn in close proximity to the Enfield pipeline
Extended due to external investigation DWH/05/2024",English,RW_ACTUALS_English.csv,Process Safety
During a check of the GT enclosure it was noticed that the GT air and nitrogen purge valves appear to have the incorrect KKS labelling on them. See pictures attached.,Process Safety,Incorrect labelling on GT purge valves,English,RW_ACTUALS_English.csv,Process Safety
The station appointed Civil contractor used transformer road to access the area of their excavation.  They drove through the Synch Comp CDM area through a fence opened to allow plant to access and then out through the other side by the OCGT house and opened installed heras fencing without asking permission.,Process Safety,Unauthorised access to CDM area,English,RW_ACTUALS_English.csv,Process Safety
"During on-load commissioning of GT2 following minor maintenance, the gas turbine unit tripped due to high vibrations on the gas generator (engine). An inspection of the engine cell and PLC found no issues, further investigation is in progress.",Process Safety,Ops Loss - GT2 tripped due to high vibration,English,RW_ACTUALS_English.csv,Process Safety
I slipped backwards on black ice without falling over on a patch of frozen meltwater from the overhead walkway. Grit had been scattered but missed a section of pathway.,Safety,Black ice on pathway out side Rigbay doors under walkway towards the main reception.,English,RW_ACTUALS_English.csv,Non-Process Safety
Mechanical works carried out without the relevant permit being locked onto.,Safety,SSoW - Work carried out without locking on to permit,English,RW_ACTUALS_English.csv,Non-Process Safety
West end dust silo loud air leak from diverter valve control box.,Safety,Dust silo loud air leak,English,RW_ACTUALS_English.csv,Process Safety
"The outer door to the compressor transformer room was observed to be attached to the site's universal locking mechanism, hence possibly allowing allowing accidental/ unauthorized access to the enclosure.",Safety,Unrestricted Access to Compressor Transformer Outer Door,English,RW_ACTUALS_English.csv,Process Safety
"There have been multiple cases of low level hydrogen leaks detected on both SC10 and SC20 synchronous condensers during offline periods.

July 7th 2022

The synchronous condenser was shutdown due to the need for a Mod 2 400KV grid isolation for maintenance activities.

Whilst the SC20 Generator was at standstill a hydrogen leak alarm was received on the gas detector panel CYE01 in the Killingholme control room. Investigations at that time could not detect a genuine leak although the reading appeared to last for approximately 30 seconds and peaked at 20% LEL. This alarm was detected at both ends of the Generator on both HD005 and HD006. 

Later as the Hydrogen Purity Concentration procedure was being carried out these alarms were received again. This time a noticeable leak could be heard within the turbine hall also. These readings peaked at 40% LEL and the detection lasted for several minutes. 

To clarify the first alarm was received with the shaft at standstill and no work being carried out and the second alarm was received when the shaft was still at standstill but hydrogen filling was taking place.

A further leak alarm was detected when  SC20 was put on barring up to 200RPM using the oil system

Aug 21st 2022

Again a 400KV outage was required for maintenance activities on MOD1.

Again, Killingholme OPS took the opportunity to attempt to sweeten the generator hydrogen purity. There were similar leaks of hydrogen detected as there was on SC20 above but in slightly different.

* Whilst at standstill during the H2 sweetening process

* Whilst at standstill following completion of the sweetening process.

* Whilst on barring on the return to operation

19/12/2022

Leak alarms were once again raised when SC20 was stopped to carry out repairs on GT21 GCB.  Leaks stopped once the unit was put back on barring.",Process Safety,SC10/20 Generator Hydrogen Leak alarms.,English,RW_ACTUALS_English.csv,Process Safety
"For each centrifuge feed pump suction valve, there is a mismatch between valve plant label and the plant label found on the local isolator

Valve plant label states ""STREAM X CENTRIFUGE FEED PUMP SUCTION VALVE""
note: the plant label for the valve is stuck to the wall of tank rather than valve itself

Isolator plant label states ""T2101 GYPSUM SLURRY OUTLET ISOLATING VALVE""

This appears to be a historical issue and not associated with recent maint / labelling activity.",Safety,FGD Centrifuge feed pump suction valves - mismatch between plant ID's,English,RW_ACTUALS_English.csv,Process Safety
The labelling of fuses and MCBs inside the switchroom HVAC panel is very poor. See photo attached. There are white stickers and writing in black pen but it is not immediately obvious what is fed from where.,Process Safety,Poor labelling inside Main Switchroom HVAC panel,English,RW_ACTUALS_English.csv,Non-Process Safety
Plastic containers found in food waste receptacle.,Asset and Reputation damage/loss,Incorrect waste segregation at Compton House,English,RW_ACTUALS_English.csv,Process Safety
"It has come to the attention of GE that a potentially unsafe situation may occur due to an arc flash inside the MediumVoltage cubicle (MV-cubicle) / GNAC (Generator Neutral Accessory Compartment) / GLAC (Generator Line AccessoryCompartment) /
Generator Terminal Enclosures / Voltage Transformers.",Safety,"PEM120 in place
GE Safety Bulletin PSSB 20210415A-R1 Generator MV Cubicle Potential Arc Flash Safety Risk",English,RW_ACTUALS_English.csv,Process Safety
3rd party was observed installing fence posts near33KV feeders off-site.,Safety,Fence post installed close to 33kV feeder,English,RW_ACTUALS_English.csv,Non-Process Safety
"From Enerlytics alert dated 22/03/2023 @ 14:38
During routine OLVMS monitoring, UTG noticed higher than normal levels of vibration along the ST shaft line during the run up on 16th March. The highest levels were seen on the IP/LP Eccentricities where levels peaked at 290 um pk-pk with the unit at 842 rpm, during a normal run up a typical amplitude at this speed would be 25-50 um pk-pk. The change in vibration was 1/rev driven suggesting the unit had run up with a temporary bend.

A review of the barring file prior to this run up shows that the turbine remained stationary for approximately 1 hour following the previous run down on the evening of 15th March. The barring file shows the rotor straightening across the barring period, however the elevated vibration levels had not fully subsided before the start of the run up. If the unit was had remained on barring for a few more hours the rotor may had been able to fully straighten prior to starting.

Once the machine reached full speed and was loaded up, the vibration levels subsided as the machine straighten. Subsequent run ups and run downs have passed by without incident, comparing well to previous and giving no cause for concern.",Process Safety,Unit 6 Steam Turbine High Vibrations on Run-Up.,English,RW_ACTUALS_English.csv,Process Safety
"When carrying out investigation of Unit 4 GT Exhaust Duct, I came across a section of thin steel plate which had the potential to slide under the toe board of a fixed platform, the platform is to gain access to Unit 4 GT exhaust duct main door on the North side. Steel plate dimensions were approximately 500mm x 300mm",Safety,"Section of steel plate, potential to fall.",English,RW_ACTUALS_English.csv,Process Safety
"During routine inspection in the workshop, the extra deep workshop cleaning tank was observed to be without a valid PAT testing sticker.",Safety,Extra deep cleaning tank with no valid PAT testing,English,RW_ACTUALS_English.csv,Process Safety
Incorrect identification tags/labels on U4 Turbine HP heaters. 4A & 4B identification tags/labels are incorrectly marked.,Safety,Incorrect identification tags/labels on Turbine plant.,English,RW_ACTUALS_English.csv,Process Safety
"EGTL sites not 100% fully prepared for the recent inclement freezing temperatures.
Issues found with insufficient lagging leading to frozen transmitters,  incorrect temperature rating of glycol and failures of roller shutter doors.",Operational loss,Preparedness for Extreme Winter Conditions.,English,RW_ACTUALS_English.csv,Process Safety
U3 came off load at 21:29hrs and the AUO discovered a fire around No.4/5 bearing at 23:30hrs; extinguishers were used to tackle the fire but this didn't have the desired effect and subsequently a foam cannon was deployed which did extinguish the fire,Process Safety,PSNH - U3 Turbine Fire - No.4/5 Bearing,English,RW_ACTUALS_English.csv,Process Safety
"Piece of rogue steelwork (600mm in length) fell from above into an operatives work area on U4, level, B side within the boiler house.",Safety,Piece of steelwork fell from above into work area.,English,RW_ACTUALS_English.csv,Process Safety
"Alpha routinely annually tested the CO2 suppressant system on OCGT4, during the test the Fuel Oil shut off valve did not release.
A defect raised at P1 and was checked by Uniper engineer and a small coil cut throat switch adjusted which cured the initial fault, the valve, which is operated by a weighted bar closed very slowly on the first attempt, but subsequent releases the vale operated satisfactory.
It is the opinion of the Uniper Engineer that these valves should be tested more frequently to highlight and prevent this occurring again.",Operational loss,OCGT 4 Fuel Oil Fire valve failed to operate when tested by Alpha Fire,English,RW_ACTUALS_English.csv,Process Safety
"The HV motor for Unit 1 CW Pump 20 has incorrect labels that have attempted to be covered, but weathering has started to remove the tape.",Safety,CW Pump Motor Incorrect Label,English,RW_ACTUALS_English.csv,Process Safety
U4 E mill broken middle station handrail which leads to the top of the mill.,Safety,Broken station handrail on U4 E Mill Top.,English,RW_ACTUALS_English.csv,Non-Process Safety
Extraction pump tripped following high extraction pump diff pressure reaching 80mbar. filter found to be blocked with debris.,Asset and Reputation damage/loss,CDC tripped following High extraction pump suction strainer diff pressure,English,RW_ACTUALS_English.csv,Process Safety
"A raised section of carpet has been identified on the second floor of the West Building, just before the corridor that connects to the East Building, directly in front of the automatic doors.
This uneven surface presents a potential trip and fall hazard, particularly for individuals not expecting a change in flooring level.

Photos have been attached for reference.
It is recommended that this issue be assessed and addressed promptly to prevent any possible incidents.",Safety,Potential Trip Hazard – Raised Carpet,English,RW_ACTUALS_English.csv,Process Safety
During a walkdown of the air filter change work area it was noted that algae growth has created a slippery surface on the control room roof.,Safety,Slippery Surface on CCR Roof,English,RW_ACTUALS_English.csv,Process Safety
Coal Spillage into Hopper from Coal Stock above,Process Safety,PSO - 5B Coal Conveyor Reclaim Hopper,English,RW_ACTUALS_English.csv,Process Safety
Local resident emailed to report change of noise levels from the power station,Environment,Noise complaint,English,RW_ACTUALS_English.csv,Process Safety
"Fibrous dust observed in GS1 cooler. Compressor taken out of service, pending result of sample.",Safety,Observation of possible ACM in GS1 Cooler,English,RW_ACTUALS_English.csv,Process Safety
Guarding not fitted to the dosing pump skid. Guarding is adjacent to the skid.,Safety,Dosing pumps in the Ferric Chloride Building,English,RW_ACTUALS_English.csv,Process Safety
CDC Main Boiler Feed pump tripping out of service on temperature faults.,Operational loss,Main Boiler Feed pump tripping out of service on temperature faults.,English,RW_ACTUALS_English.csv,Process Safety
