CASE_DESCRIPTION,CASE_TYPE,TITLE,LANGUAGE,SOURCE_FILE,LLM_Classification
During shutdown of unit 3 (last unit) NH3 forwarding pump discharge pressure high alarms received (CP014 & CP015.  Tank pressure and accumulator pressures both steady. Ammonia forwarding pumps confirmed hadn't started. When trended pressure swings on the forwarding manifold evident approx 45 mins before U3 desynch. Local plant checks conducted and local pressure indications aligned with Ovation readings. No evidence of plant distress or any HRV's having operated. Over the following 1.5 hrs the pressures on the forwarding manifold restored to normal at around NH3 tank pressure before the erratic swings started again with no ammonia flow,Process Safety,PSO - Common ammonia plant forwarding manifold high pressure,English,RW_ACTUALS_English.csv,Process Safety
"U2 A ID Fan tripped on protection, causing the loss of a FD Fan, non pre-selected mills and FGD to trip.",Process Safety,PSNH - U2 Loss of an ID Fan,English,RW_ACTUALS_English.csv,Process Safety
"Due to availability of gas monitors and misunderstanding of the RA, persons were engaged in works above ground level of the HRSG of unit 1 in contravention of the established and communicated procedure.",Safety,Insufficient gas monitors available to enact RA225 effectively.,English,RW_ACTUALS_English.csv,Process Safety
"On a tour of site, we stopped and asked a contractor that was painting the inside of the stores door, to see their paperwork. whilst asking this, it was noted that the contractor was not wearing any PPE other than safety boots. And the area was not sufficiently barriered off.

It was found that:
* Correct PPE not being worn
* Another contractor working on the task who was not signed onto GSAF
* The contractors had not been set to work
* The nominated supervisor part, has not been signed.",Safety,Working party not set to work effectively,English,RW_ACTUALS_English.csv,Process Safety
"U7 HPB steam leak at drum level on the continuous blow down valve, upon deisolation steam was whisping from the lagging and defected 08.11.  Today 23.11 steam leak is worse.",Process Safety,U7 HPB Steam Leak critical at drum level effecting WSC chemistry control,English,RW_ACTUALS_English.csv,Process Safety
"During routine inspection of the chemical and flammable storage area, a few hazardous substances were found in unlabelled spray bottles and  25L container.",,Unlabelled Hazardous Substances,English,RW_ACTUALS_English.csv,Process Safety
"During housekeeping walkaround/inspection it was noticed that scaffold storage area on the 38m level had no protection or brick guards, and scaffold was stored above the kick plate. This had the potential for scaffold stored in this area to fall when being moved or transported.",Safety,Unsafe scaffold storage in HRSG,English,RW_ACTUALS_English.csv,Process Safety
"Smoke identified from B-Side of bearings 2&3, extinguished using portable foam extinguishers.",Process Safety,PSO - Unit 4 Turbine bearing 2&3 B-Side fire,English,RW_ACTUALS_English.csv,Process Safety
"The tests were conducted by ICS who had installed, glanded & terminated the cables on behalf of EMI.

The agreed test was a VLF test for 15 minutes at 19kV RMS (27kV peak) on three conductors simultaneously.

People present:-

Uniper – Dave Rowlands (SFT)
Siemens – Louis Bucholsky
ICS – Graham Sloan (Test Engineer)
ICS – John More

Sequence of events:-

•	C/O Panel – Fuse Panel & C/O Panel – SFC Panel cables tested successfully
•	SFC Transformer - SFC Panel (10CJN91) cables (9 off) confirmed disconnected both ends
•	Continuity test of all 9 cables completed
•	Transformer cable ends all well clear 
•	U1 cable ends (3 off) in SFC panel connected together and insulated boots positioned between cable lugs and busbar
•	V1 cable ends (3 off) in SFC panel connected together and to earth and booted
•	W1 cable ends (3 off) in SFC panel connected together and to earth
•	1kV DC insulation resistance test conducted successfully on U1 cables 
•	19kV VLF test started on U1 cables
•	Flashover was heard 2 maybe 3 times in quick succession before the test was terminated. It is assumed the flashover occurred between one of the U1 cable ends and the U1 busbar.",Process Safety,Testing of HV cables associated with SC10 SFC,English,RW_ACTUALS_English.csv,Process Safety
"Pallet was observed on fire adjacent to electrical equipment on walkway to contractors car park.  Fire was extinguished immediately using water, no injuries occurred.",Safety,Pallet on fire,English,RW_ACTUALS_English.csv,Process Safety
"Low-low level switch pipework nozzles. Corrosion noted after removal of poor condition lagging boxes, thickness checks reveal wall has corroded to 2.8mm at worst point from 6mm. UTL report attached.",Process Safety,Localised Under Insulation Corrosion of feedwater tank.,English,RW_ACTUALS_English.csv,Process Safety
"The Ancorite COSHH store is over full of COSHH items, and smells of chemicals. Store needs clearing to remove items that are no longer required.",Safety,Ancorite COSHH store contains too many items,English,RW_ACTUALS_English.csv,Process Safety
Employee was pulling out of petrol station and struck bollard on the side of the van at approx 2-4mph.,Safety,Van strike bollard petrol station,English,RW_ACTUALS_English.csv,Non-Process Safety
"Grain's stack deflection monitoring recorded movements of  >200mm 

U6 Peaked at 207mm 
U7 Peaked at 205mm
U8 Peaked at 116mm and didn't breach > 200mm",Operational loss,Stack Deflection exceeded >200mm (extended to the Nov 2025 - Target for permanent installation currently by end November’ 25 dependant upon agreements to proceed.,English,RW_ACTUALS_English.csv,Process Safety
"On the 14th of January 'Hire Car' has been delivered to Uniper employee. On the delivery it has been mention there is 3/4 of fuel but the fuel gauge is broken therefore should be ignored. The employee has been twice reassured the tank if full therefore car has been accepted. During the journey to Birmingham it was noticed the wash screen liquid is missing while road conditions were challenging.

The liquid has been purchased and filled. On the journey back fuel has also been purchased and the gauge showed 100%  therefore car was not delivered with full tank in the first place and employee has been told false information.

Hire Car Details: 
Reservation Number: K731-25083F5
Car: Peugeot 5008
Car Reg: KS21 OVK
Dates: 12th -17th Jan",Safety,Hire car not sufficient for required trip,English,RW_ACTUALS_English.csv,Process Safety
"Cleaner was removing cobwebs from corner of canteen ceiling, reported as ceiling tile falling and striking them on the head, investigation showed that item was a small section (3cm by 1cm) fell and struck them on the head. No injury was sustained, item was picked up and reported via observation form. No hard hat being worn as not required for office cleaning activities.",Safety,Small section of ceiling tile struck cleaner on head- No injury,English,RW_ACTUALS_English.csv,Process Safety
"New exhaust cowling was fitted to diesel fire pump exhaust, unlike previous exhaust which had a flap, new exhaust has a cap on top. The cap on the exhaust now directs exhaust gases downwards. During testing of fire pump the exhaust gases melted the gutter and caused heat damage to building roof.",Process Safety,Damage to fire pump house gutter due to new diesel fire pump exhaust cowling,English,RW_ACTUALS_English.csv,Process Safety
"Contacted by NRW via phone with confirmation by email regarding complaint:

As discussed, at 13:30 on Friday 28th February NRW received an incident report from a member of public.

It states the following

Caller concerned about clouds of smoke/gas discharging from Connahs Quay power station noticed yesterday and is happening again today. Caller has tried contacting site direct, but the number given is not being answered. Caller says she doesn't want an excuse of ""condensation"", as she claims ""condensation would evaporate, but these clouds are hanging about for 2 days"".

Reply to NRW from Environmental Advisor:

Hello and many thanks for your email. 

We’re keen to ensure all environmental complaints / enquiries regarding the Power station are answered as quickly as possible. As you may be aware, last weekend (Feb 28th to March 2nd) has been a time of very low wind levels, bright sunshine, clear skies and generally cold atmospheric conditions. 

Shown below is a screen grab of the weather entry for Hawarden weather station for Feb 28th 2025

As a result we were called to run three CCGT Units for the majority of Friday and at times four units ran together over the weekend. 

I’ve checked with our operational staff and can state we were called to run three CCGT Units for the majority of Friday and at times four units ran together over the weekend,  on all these occasions the machines ran successfully, with no incident or issue and well within our emission monitoring limits as specified by the site’s Natural Resources Wales regulated Environmental Permit. As you may recall our Gas Treatment Plant closed in 2023 and is no longer operational. 

As a result, I can only conclude that the complainant is referring to the significant cooling tower plume which would be produced by active generational levels on a cold and crisp winter day. The uncommon environmental conditions are very likely to result in the large scale formation of such plume, made more visible by the cold clear winter skies. 

This emission of cooling tower vapour is permissible inline with current environmental legislation. Should you have the ability to contact the complainant then we would be interested to know which phone number was rung and failed to contact the power station. Clearly we’re keen to ensure there is always a clean means of communication in times of potential incident complaint and we can seek to correct any incorrect phone numbers which might exist anywhere. 

Please don’t hesitate to contact myself should you require any further information regarding this issue.",Environment,NRW received an incident report from a member of public,English,RW_ACTUALS_English.csv,Process Safety
"A ring ratchet used for scaffold clips was found on the walkway on the south side of the HRSG @ 19m. It was balanced precariously on the grating and did fit through. Path was straight down to ground level.
Found on housekeeping audit of unit as part of HSSES forum activity.",Safety,Ring ratchet found on 19m level of HRSG walkway.,English,RW_ACTUALS_English.csv,Process Safety
"U71 - HRSG/Stack project - when lifting expansion joint - the object struck the platform on the new installed stack sections - reports of lifting issues on both days over the weekend - 04/03/23  & 05/03/23
Reports also that something fell - early reports being timber",Safety,U71 - Poorly controlled lift - object struck fixed stack platform and object/timer fell to floor,English,RW_ACTUALS_English.csv,Process Safety
Hydrogen leak alarm was received in the control room when the Sync comp machine came to standstill after being shut down at midnight. Shortly afterwards the maximum daily demand alarm was received and the hydrogen fill valves were automatically closed. Further investigations revealed that the hydrogen usage had increased since the machine had come off load. SC20 415V board re-powered from SC10 and the machine put back on barring. Further investigation needed.,Operational loss,SC20 Hydrogen leak.,English,RW_ACTUALS_English.csv,Process Safety
A piece of airborne grit landed in a member of our scaffold teams left eye. Grit washed out using eye wash. Employee rested for 15 mins to ensure no lasting injury then returned to work.,Safety,Grit in eye.,English,RW_ACTUALS_English.csv,Process Safety
The night shift mechanical contractor informed the Control Room that as they were setting up their work area they noticed a metal rod (approx. 30cm length) leaning against part of the main structural steelwork. They only noticed the rod as they were working from a scaffold platform near to it. If the rod was to fall once the scaffold has been removed it could land on the walkway a few metres below.,Safety,Metal rod found leaning on structural steelwork,English,RW_ACTUALS_English.csv,Process Safety
"At approx. 15.30 a scaffold clip struck an Altrad contractor on top of his right hand forearm whilst working on the ISDH platform U6 HRSG.
Not reported until the 19th.",Safety,Scaffold clip falling to next working level.,English,RW_ACTUALS_English.csv,Process Safety
During weekly check of CCTV at CDC the PRS cameras were found to be not visible from the CCTV console in the main CCR.,Asset and Reputation damage/loss,SECURITY OBSERVATION - PRS CCTV cameras not visible at CDC,English,RW_ACTUALS_English.csv,Process Safety
"A large volume of process dust (PFA) escaped from the expansion bellows above the PD pump, which had become dislodged. The bellows is above the dome valve at the base of the buffer hopper.",Process Safety,PSNH - U1 D PD Pump - Expansion bellows blown out,English,RW_ACTUALS_English.csv,Process Safety
"Contractor had completed work for the day and was in the process of taking a step ladder, tools and equipment away from the workplace. Intended to use stairs, but would have been unable to hold handrail. Stopped and instructed to use lift.",Safety,Contractor stopped before walking down stairs carrying tools/equipment in both hands.,English,RW_ACTUALS_English.csv,Process Safety
Driver at main site entrance reversed into bollard at security gate. Minor damage sustained to vehicle.,Safety,Vehicle reversed into bollard at main gate,English,RW_ACTUALS_English.csv,Non-Process Safety
"During a area inspection, a small power cable was found disconnected and burnt, with visible charring on footplates where cable had shorted to earth. Tape securing Correx had visibly burnt.",Asset and Reputation damage/loss,Evidence of small power cable shorted to metalwork creating arcing.,English,RW_ACTUALS_English.csv,Process Safety
Trailing pipe work noted in access routes  in Sewage Pump house and around separators pits. Review whether alternative options or routes are available to move these out of access routes/ or method to prevent trip hazard.(See report in attachment for photos),Safety,Area 18 - Safety Walk Observation - Trip Hazards,English,RW_ACTUALS_English.csv,Process Safety
Grinding work on 19m level of ITS header had insufficient barriers to prevent sparks leaving work area.,Safety,Uncontrolled Hot Work.,English,RW_ACTUALS_English.csv,Process Safety
"A microwave has appeared and there is evidence that FGD Laboratory/Indoor Assembly Point is being used as a mess room, with cups and empty food containers left on benches",Safety,FGD Laboratory/Indoor Assembly used as Mess Room,English,RW_ACTUALS_English.csv,Process Safety
"When carrying out isolation for permit requirements, I noticed one of the control valves 02FSRUV413 on plant was not in the location as shown on the P&ID. This had the potential of not having the required isolation in place for the work to be carried out.",Safety,P&ID not correct on drawing number CNC14FSR001,English,RW_ACTUALS_English.csv,Process Safety
"Whilst the MEWP was in use at 27mts level, it suddenly stopped working. It was identified that the machine developed fault codes and shut itself down,  The operator  was retrieved using the ground controls, using electric power, as the engine would not restart. The retrieve was carried out as defined normal operating procedures. The faults were reported to MEWP owners and a request for a service engineer made, The MEWP was quarantined awaiting service engineers report.",Operational loss,MEWP stopped operating whilst in use at a height of 27mts,English,RW_ACTUALS_English.csv,Process Safety
"Small leak from the FCV stem on H403 (EKF30AA101). 

Identified by contractor doing work on H403.",Operational loss,Leak on H403 FCV (EKF30AA101),English,RW_ACTUALS_English.csv,Process Safety
"U2 Bled steam to DA NRV's (526 & 539) believed to be labelled the wrong way around. Plant ID, FL on MOC and PFW all align. This discovery was made when observing the valve in question (the valve labelled as 539).",Safety,Incorrect plant labelling,English,RW_ACTUALS_English.csv,Process Safety
While I was pulling out of a layby in a company provided hire car (supplied via Hertz) I attempted to accelerate to join the traffic in a safe manner.  I had waited for a suitable gap in the traffic and then proceeded to accelerate.  The car initially accelerated normally to 20mph and then accelerated at a significantly reduced level.  This was concerning as the gap in traffic I had moved out in to was OK for a car able to accelerate to 70mph normally but wasn't large enough to allow for reduced acceleration.  This caused the vehicle behind to brake hard to avoid colliding with my vehicle.  I was able to over come the issue by manually shifting the gears and slowly accelerating until the car reached normal road speeds; the car then appeared to recover from the error and was able to drive normally again.  I then left the dual carriageway at the next exit and altered my route home to avoid busy roads. The car was fully automatic petrol car and had been performing correctly up to his point.,Process Safety,Hire Car Loss of Acceleration when moving on to A1 carriageway with traffic,English,RW_ACTUALS_English.csv,Process Safety
"During routine tagging inspections, it was noted that the scaffold barrier put in place near the National Grid 400kV Substation had been lifted and moved. The barrier was there as part of an active PEM120 zone in place for the Risk Management Hazard Zones associated to National Grid infrastructure",Process Safety,Scaffold Barrier moved without authorisation,English,RW_ACTUALS_English.csv,Process Safety
"At 15:19 on Monday 24th April SC20 experienced a fault on the Seal Oil system.
Sequence of events is – 
1.	Seal Oil pump 1 “Running” signal lost.
2.	No change in Seal Oil pump 1 discharge pressure, and no activation of the pump “Stopped” signal.  Seal Oil Pump 1 remains in service
3.	Seal Oil pump 2 is started by the DCO controller
4.	Seal Oil Pump DCO is faulted and forced into Manual
5.	2 pumps are now in operation until manual intervention to reset system

This is Synergi is to log that the Killingholme Operator was not in the control room when the alarms activated. Subsequently the CDC Control Room acknowledged the alarms but took no action.",Process Safety,SC20 Seal Oil Pump Faulted - Alarms missed,English,RW_ACTUALS_English.csv,Process Safety
"At 13:01, Penspen reported to Uniper Strategy Engineer by phone, that an excavation was found above the gas pipeline. No work on-going at time of find.
Approximate location is 51.448113, 0.679421 / What3Words mine.efficient.patting
As of 14:43, work permit has been suspended by GLNG after site attendance by Uniper STL",Operational loss,Excavation above Uniper Gas Pipeline on GLNG Land,English,RW_ACTUALS_English.csv,Process Safety
"‘1A’ ID fan outlet damper linkages are unguarded, mesh guarding is alongside the linkages on the gantry. It appears many other ID fan outlet dampers are also unguarded.
Separately, there appears to have been some access restrictions to these gantries made (due to length of vertical ladder?) whereas these restrictions are inconsistent across the 8 off ID fans. Notices on the ladder with access restriction to prevent it being used refers to it being locked whereas no lock is applied.",Safety,Unguarded plant - ID fan outlet dampers,English,RW_ACTUALS_English.csv,Process Safety
Unit 4 MBFP under performing. Exhaust to DA NRV found to be stuck in the closed position. Investigation in progress.,Process Safety,PSNH - Unit 4 Feed Pump Exhaust NRV failed to open.,English,RW_ACTUALS_English.csv,Non-Process Safety
During area safety inspection a vice was found to be attached via screw fitting to an hand rail. If this was to have come loose the vise would have fallen approximately 10 meters on to walk way. see attached photos,Safety,Risk of tool falling from Height.,English,RW_ACTUALS_English.csv,Process Safety
"IP bypass suspected as passing, PEM 120 EXCLUSION AREA IN FORCE. Given more time (End of Jan 2022) at IQM (15/12/21) and a separate meeting held for PEM120s.",Process Safety,u6 leak ip bypass,English,RW_ACTUALS_English.csv,Process Safety
A scaffold trailer became unhitched and dropped when the forklift pulling it moved.,Safety,Trailer became unhitched when forklift pulled away.,English,RW_ACTUALS_English.csv,Non-Process Safety
when drain open has potential for hot water to cascade to turbine hall,Process Safety,LP OTC water in airside drain,English,RW_ACTUALS_English.csv,Process Safety
"U3 Loss of Boiler control causing furnace instability, tripping of the PA Master, FD & ID Fan control, Mills dropped to minimum and FGD tripped. Unit MEL'd to 350mwso
Alarm reset, Firing controls returned to auto and FGD restarted.
So2 removal returned to normal 23:30hrs approx",Process Safety,PSNH - U3 Loss of Boiler Control,English,RW_ACTUALS_English.csv,Process Safety
During the routine changeover of BOP Transformers and Boards we lost the EDL Communications and Responsibility connections and also looks like we lost the Pi server. UTP Failure standing on New GPMS/EDL Modem,Process Safety,Loss of EDL & Pi Servers/Connection,English,RW_ACTUALS_English.csv,Process Safety
Power plant tripped from full load due to operation of IP Bypass Injection Water flow protection.,Process Safety,Plant trip - protection system operated.,English,RW_ACTUALS_English.csv,Process Safety
"Drone Cited within Enfield Boundary by Kaefer Contractor at 17:38 gatehouse informed and in-turn MCCR  contacted. Drone flew over the stack , Security has taken a video. Drone left around 1746 , it flew towards the Mollison Avenue.

Security scanned the CCTV along the boundary, couldn't locate, ID the user. 

Message passed onto night officer to monitor the CCTVs.",,Drone Cited within Enfield Boundary,English,RW_ACTUALS_English.csv,Process Safety
The Cat 950 front end loaded has sustained minor damage to the front left mud flap when loading up gypsum from the corner of the gypsum store. Mud flap scraped the wall and sustained minor damage.,Safety,Minor damage to mud guard on front end loader in Gypsum Store,English,RW_ACTUALS_English.csv,Process Safety
SCR Air Compressor house fire alarm & beacons triggered at approx. 13:30. Suspect due to dust/hot air following post compressor 3 service return to service. Main Control room informed by phone immediately but no automated alarm/indication in control room. Inspection confirmed no fire.,Process Safety,PSO - SCR Air Compressor House Fire Alarm Triggered,English,RW_ACTUALS_English.csv,Process Safety
"Retrieved keys for the Ford Mondeo (LJ68 KXE) to attend my Driving Monitor Assessment. Upon inspection of the vehicle, it was identified that the nearside front bumper light was not working.",Asset and Reputation damage/loss,Faulty Light on Pool Car,English,RW_ACTUALS_English.csv,Non-Process Safety
12ft cladding coming away from wall on U3 B side 120ft level.,Safety,Cladding coming away from wall with potential to fall.,English,RW_ACTUALS_English.csv,Process Safety
"Limestone Slurry Buffer Tank """"B"""" agitator failed and motor mounting bolts found sheared.",Process Safety,"Operational Loss - Limestone Buffer Storage Tank """"B"""" Agitator Failed",English,RW_ACTUALS_English.csv,Process Safety
"Steam leak coming from IP crossover flange, steam is rising through the lagging causing steam and water to escape from the bend of the lagging. PEM-120 required to prevent personal coming into contact with steam leak or hot surfaces",Process Safety,PEM-120 Cross over pipework steam leak,English,RW_ACTUALS_English.csv,Process Safety
"Attempts were made to unload a lorry of lagging . Upon opening the door and removing the first palette, leaning palettes cascaded out of the rear of the lorry. No persons were in the path of the falling object. Observation at the time indicated there was no clear plan for dealing with the hazard.",Safety,Lagging in lorry potential to fall from door,English,RW_ACTUALS_English.csv,Process Safety
"Completed on behalf of EDF Project Manager Tom Miller. 
Contractors working off ladders not footed, work area not demarcated and no signage posted on roads to inform traffic of people working.
Razor wire installation has the potential to harm if contractor falls from ladder.",Safety,Vale Fencing,English,RW_ACTUALS_English.csv,Process Safety
A task was due to commence using a SSoW that had been used for some time. The task involves pumping out and water washing an underground/covered sump from an external position via a removable tank hatch. When detail of the task was reviewed it was determined that the level of risk was not acceptable given the risk of falling into the sump and the method could quite easily be made safer. SSoW being amended before the task commences.,Safety,"Work suspended on a cleaning task, pending revision of safe system of work",English,RW_ACTUALS_English.csv,Process Safety
"Whilst changing blue roll in dispenser, kitchen staff could not quite reach top of blue roll dispenser to insert new blue roll, so stood on the table leg crossbeam to reach.",Safety,Access to Blue roll dispenser in UTG Kitchen,English,RW_ACTUALS_English.csv,Process Safety
Wellhead supervisor conducting maintenance identified that the anti-tamper device was missing from the SSSV and on further investigation the valve was locked in the open position meaning the valve would not have operated if required during an emergency.,Asset and Reputation damage/loss,H408 SSSV locked in open position,English,RW_ACTUALS_English.csv,Process Safety
All plant areas at Grain are suffering from poor housekeeping standards,Safety,Poor housekeeping standards across all plant areas at Grain,English,RW_ACTUALS_English.csv,Non-Process Safety
"East Building stairwell leading from the first floor to the second floor.  Ascending the stairs, I noticed that the tread on the right hand side of the second stair is loose and could cause somebody to slip and fall.",Safety,Loose Stair Tread,English,RW_ACTUALS_English.csv,Process Safety
"While exiting the GPP, the main gate was observed shutting on its own, before the closing command was activated via the swiping of ID badge on the designated card reader.",Safety,Unexpected shutting of Plant Main Gate,English,RW_ACTUALS_English.csv,Process Safety
"Portable fire extinguishers installed within the three service vehicles were observed to be over ""6months out"" of the standard annual inspection and servicing period; hence, may not work effectively if deployed during a vehicle fire emergency situation.",Asset and Reputation damage/loss,Uninspected Fire Extinguishers,English,RW_ACTUALS_English.csv,Process Safety
Works ongoing to dig out drainage channels next to building. Digger swung round and caught edge of the building.,Asset and Reputation damage/loss,Struck building with digger,English,RW_ACTUALS_English.csv,Process Safety
Grinder being used by site contractor found to not be of site standard as had no anti cut off device,Process Safety,Angle Grinder Anti Cut Off Device,English,RW_ACTUALS_English.csv,Process Safety
"Whilst preparing Contactor 30 for maintenance EKB30AA195; contactor knock out pot to produced water tank SIS valve, failed to open when requested. 

Solenoid failed causing valve not to open.",Safety,EKB30AA195 SIS valve failed to open,English,RW_ACTUALS_English.csv,Process Safety
"During routine safety walkout within the E&I building, many empty MEG containers were observed left on floors beside VSDs units within the E&I building. Also, containers with content were not positioned on a spill trays in case it spills.",Safety,Containers of Mono-Ethylene Glycols (MEG) Not positioned on Spill Trays,English,RW_ACTUALS_English.csv,Process Safety
A couple of cable trays in between the lift shaft and stairwell have become badly corroded (including some of the supports) on level 2.,Safety,U3 FGD Absorber cable trays and supports corroded.,English,RW_ACTUALS_English.csv,Process Safety
Work was stopped after observing exposed opening between gantry and HP OTC Manway door. Potential for fall from height. Scaffold boards with lashings not sufficiently covering opening. Once insulation is removed from HP OTC manway door it creates a cap between the door and gantry. This gap exists to allow door to be opened on its hinge. Access to work area restrictive with poor insulation material storage. Unconfirmed signage in work area. Lighting observed detached from cable tray and broken hanging down from cable onto insulation material. Overall poor work area.,Safety,U81 HP OTC Exposed opening after manway door insulation removed,English,RW_ACTUALS_English.csv,Process Safety
Unable to find reason for spurious plant trip,Process Safety,PSO - Ammonia Plant Tripped and Deluge operated,English,RW_ACTUALS_English.csv,Process Safety
"Altrad site vehicle (pickup) collided with a concreate bollard situated outside the permit office/ double door access to main admin block (""black corridor""), local to pedestrian crossing. It resulted in damage to the bollard as it was knocked over and minor damage to the vehicle. No injuries or other damage.",Safety,Site vehicle collision with concrete bollard,English,RW_ACTUALS_English.csv,Process Safety
Observation made of water ingress within the stores area. The water is making its way through areas of the roof/guttering and running alongside electrical cabling.,Process Safety,Water ingress within the stores,English,RW_ACTUALS_English.csv,Process Safety
"Whilst carrying out operational duties on U3 B side burner E & G level, a small amount of dust blew up under individual's safety glasses and into his right eye causing some discomfort. He immediately notified one of the shift first aiders to render assistance.",Safety,Dust in eye,English,RW_ACTUALS_English.csv,Process Safety
"U4 desynched at 17:25 31/12/22. 22kV VCB opened but alarms showing position fault, channel 1 and channel 2 trip circuit for gen circuit breaker (alarm list photo on other email).
Next issue was the shaft went to 0 RPM at 17:26. On investigation found the barring gear had lost all of its oil. Hand barring of shaft commenced. Whilst investigating the barring gear issue it was noticed that the GEX panel was still in service
22kV VCB not showing fully open on local bullseye indicator. Excitation field switch still closed. Unable to open 22kV VCB via local panel. Unable to open GEX field switch via local panel. 04GEX448PNL disconnector opened remotely to take power off GEX panel.
The 22kV Gen VCB looked almost fully open – visual check of mechanical linkage
Attempted to open 22kV disconnector 04GSY200ISL but failed, suspect due to 22kV VCB not showing fully open limit. GSY control panel left in local
All flags in GPA panel left as found (photos sent on another email)
High temp plug and fusible plug replaced on fluid coupling and refilled with oil. Unit back on barring at 20:46.",Process Safety,U4 Generator Circuit Breaker not opening fully,English,RW_ACTUALS_English.csv,Process Safety
Several pipe support bolts are overly long around Unit 2 HP heater platforms (adjacent to 4A and 4B level floats). Bolts are sticking down and causing hazard for those working in and around the area.,Safety,Overlong bolt threads causing hazard,English,RW_ACTUALS_English.csv,Process Safety
"The gap between permanent gantry and the duct door is sufficient to allow somebody to try and step into the gap, onto what is a fragile floor (it is only made of cladding) so potentially would not support a person's weight. On this particular duct door (duct 14) there is a significant drop below to a gantry. This hazard would benefit from being cascaded to relevant persons to increase awareness as temporary access (scaffolding) may not always be used in instances where the door is opened. There has been no change in this part of the plant since it's build so this is not something new. This is being looked into by the FGD team.",Safety,U2 FGD plant - duct 14 duct door access,English,RW_ACTUALS_English.csv,Process Safety
"Spoke to working party regarding the potential to fall into the lift shaft at time of discussion  the  entry to the lift shaft was not guarded by either the temporary door or the folding gate, there was a potential to fall approximately 5 feet. (height could be different depending upon the floor)

Spoke to working party on another occasion highlighting the gap between the top of the lift cab and the landing, they were accessing the top of the cab from the landing with a gap of about 900mm. Work was stopped, we discussed possible solutions to bridge the gap. Instructing Engineer informed and discussed a way forward.",Safety,Installation being carried out of new design of lift within the Control Building,English,RW_ACTUALS_English.csv,Process Safety
"While being moved to allow cleaning activity, a team members' tool box overturned causing draw to open and damage to measuring equipment",Safety,Toolbox overturned while being moved,English,RW_ACTUALS_English.csv,Process Safety
"Safety helmet being worn by member of a working party on the main chimney fell off and fell to ground level. The working party were located on the top landing of the main chimney, the helmet fell internally into the enclosure of the access lift, which was within the exclusion zone established for this task.",Safety,Item fell from height into exclusion zone,English,RW_ACTUALS_English.csv,Process Safety
During the Nightshift the Access Ladder to the Roof Located on the RH Enclosure Wall had been removed by Ansaldo. This task was not part of the Planned Activities given during the Ansaldo Handover. The Swing Gate located at the top was not secured after removal and the ‘Control of Openings’ Register was not completed. Access to the Swing Gate could still be made from the Roof Space.,Safety,Ansaldo removed GT Enclosure Roof Access Ladder without following control of openings procedure,English,RW_ACTUALS_English.csv,Process Safety
"Unit 1 B Pressurisation Fan VSD tripped and two minutes later the mills in-service with dynamic classifiers tripped.
A Pressureisation Fan failed to start even though it was selected to remote and had no alarm standing. A Fan started in local and mills returned to service.

Unit MEL reduced to 230 MWs from 2030 until 2111.  Further in-balance losses incurred as Unit load drifted to 220 MWs sent out whilst furnace was brought under control.",Process Safety,Operational Loss - Pressurisation Fan Tripping - Fire Nearly Lost.,English,RW_ACTUALS_English.csv,Process Safety
Missing safety valve or pressure gauge identified during insurance inspection. Further investigation required to understand how this has occured.,Process Safety,BES: 39382527 Immediate defect. The Air Receiver is not currently fitted with a Safety Valve or Pressure gauge,English,RW_ACTUALS_English.csv,Process Safety
U1/2 Caustic Dosing skid eye wash station No 4 bottles found out of date (expired 08/2020). U3/4 Caustic Dosing skid eye wash station No 11 bottles missing.,Safety,Eyewash stations out of date and not replenished.,English,RW_ACTUALS_English.csv,Non-Process Safety
No.2 CW Pump taken out of service due to high gearbox bearing temperature on test run following major overhaul,Operational loss,Ops Loss - No.2 CW Pump Taken Out of Service Due to High Gearbox Bearing Temperature,English,RW_ACTUALS_English.csv,Non-Process Safety
Follow-up to ISO 14001/18001/9001 Audit findings via safety walk at PES with Management Team members,Safety,Safety Walk at PES,English,RW_ACTUALS_English.csv,Process Safety
When carrying out online safety valve tests it was noted that the valve contractor had the wrong mean seat area in their system whilst calculating the expected outcome.,Process Safety,Wrong mean seat area for valve when carrying out online safety valve tests,English,RW_ACTUALS_English.csv,Process Safety
"A Siemens contractor complained of chest pains and shortness of breath. The unwell person was made comfortable in the welfare area and first aid personnel were in attendances. The ambulance service was notified but by mutually agreement, between the ambulance services and site management, the unwell person would be taken to hospital  via site transport. The ambulance would take many hours to attend. 

Following checks at the hospital, no conclusive diagnosis was ascertained and the patient was discharged with no restrictions. He will return to work.",Safety,A person feeling unwell with chest pains.,English,RW_ACTUALS_English.csv,Process Safety
Work was being carried out in the pit giving access to the CW pipe hatches on unit 2. The pit is adjacent to a CO2 tank and a FLT and van were in the immediate area. No gas monitor was used prior to entry or during work.,Safety,Work in manway pit being carried out without being tested prior to entry.,English,RW_ACTUALS_English.csv,Process Safety
Fire extinguishers on U1-U3 T/Hall & HRSG and CCR 3rd floor out of inspection date - no spare units as also OOD,Safety,Multiple fire extinguishers OOD,English,RW_ACTUALS_English.csv,Process Safety
"Evacuation crash gate CDC-10-UZB-10-KB010 found the magnetic lock appears not to be working correctly as was found in an unlocked position causing a security risk

In addition to this the gate was found to not read people going out of site and back in to site during recent evacuation test.",Asset and Reputation damage/loss,Evacuation crash gate not working,English,RW_ACTUALS_English.csv,Process Safety
During access structure remedial works it was noted that the ladder gate at 2m level had been removed without sufficient precautions and without being authorised.,Safety,Handrail Opening Carried Out Without being Authorised,English,RW_ACTUALS_English.csv,Non-Process Safety
"Contractor from APC working on Sync Comp outage was not wearing eye protection and did not have glasses with him. His colleague provided him a spare pair.
The contractor was reminded of the PPE requirements on site site. Uniper Nominated Supervisor informed of observation.",Safety,Sync Comp outage Contractor not wearing eye protection,English,RW_ACTUALS_English.csv,Process Safety
"A near hit incident occurred involving a forklift and a stack of heavy steel plates. The incident took place at outside Unit 1 turbine hall at approximately 14:05

Details of the Incident:

Forklift Operator:  PES 
Equipment Involved, Steel Plates

Sequence of Events:
The forklift was transporting a stack of heavy steel plates.
As the forklift took a corner, the plates began to slide off the forks.
The sliding plates posed a significant risk of falling and potentially causing injury or damage.

Immediate Actions Taken:
The forklift operator immediately stopped the vehicle to prevent further movement of the plates.
The area was cordoned off to ensure safety until the situation was stabilized.
Additional personnel were called to assist in safely repositioning the plates.

Root Cause Analysis:
Load Securing: It was identified that the steel plates were not adequately secured before transport.
Forklift Speed: The speed at which the corner was taken may have contributed to the instability of the load.
Corner Handling: The angle and method of turning the corner were reviewed for safety compliance.",Process Safety,U1 OUTAGE - FLT Transporting Generator Casing Steel Plate,English,RW_ACTUALS_English.csv,Process Safety
"aerosol paint can failed mechanically, small 4mm hole imploded into can releasing contents over mechanical trainer.",Process Safety,Process Safety,English,RW_ACTUALS_English.csv,Process Safety
"A card fault on one of the site fire panels caused a loss of alarm reporting from the following areas: U4 HRSG, U2, 3 and 4 CT switchrooms, and SDX switchroom.",Safety,Fire panel faults compromising fire safety in specific areas.,English,RW_ACTUALS_English.csv,Process Safety
"While starting up regen units 20&30, several control and ESD valves failed to open/operate normally and causing flame failures on the units. The valves failed to open  due to snap sub-zero temperatures following periods of wet/rainy weather, thereby trapping frozen liquid within the valves and its pneumatic silencers.",Process Safety,Flame Failures on Regeneration Units,English,RW_ACTUALS_English.csv,Process Safety
Headroom restricted on entry to HP heater intermediate gantry on Unit 4. Access scaffold erected for outage maintenance partially restricting access and also impacting the lighting in the area.,Safety,Restricted headroom on entry to gantry,English,RW_ACTUALS_English.csv,Process Safety
"When disconnecting the vapour return hose at the tanker end there was a small release of ammonia vapour, causing the east side line-of-sight gas detector to initiate a SIS ammonia plant trip. The ammonia plant was forwarding to U3 at the time of the trip and NOx injection was lost for c.40 minutes, until ammonia plant was re-established.
To clarify both the tanker chiksan arm and vapour return hose were off-pressure. The chiksan arm had been successfully disconnected. Conclusion is that there must of been a small amount of liquid ammonia within the vapour return hose that was not evident (zero pressure & no frosting), which gassed off during disconnection.",Process Safety,PSO - Ammonia plant trip after delivery,English,RW_ACTUALS_English.csv,Process Safety
It was noted that an operative working in the Uniper workshop was grinding without the correct PPE and was using a grinder that was not to the approved Uniper grinder standard,Safety,Incorrect PPE and grinder not to Uniper Standard,English,RW_ACTUALS_English.csv,Process Safety
"Whilst carrying out repairs on cooling towers timber it was noted that the walkway near cell 11 was spongy, the working party barriered they walkway and stopped work. An internal inspection is required on the state of the internal timbers.",Asset and Reputation damage/loss,Cooling tower cell 11 spongy boards on walkway,English,RW_ACTUALS_English.csv,Process Safety
When leaving site a vehicle made contact with another parked vehicle which subsequently was pushed into another parked vehicle.,Safety,Minor low speed vehicle collision in contractor car park,English,RW_ACTUALS_English.csv,Process Safety
PEM120 in place to protect persons and plant in the event gland blows fully out,Process Safety,U8 BOV 16 Leak Deteriorating,English,RW_ACTUALS_English.csv,Process Safety
A PFW (2024/01028)  was created and issued for work on unit 4 CW pump which included install and remove an access ladder into a sump. this document was returned to the permit office and the competent person had written none in the clearance section. this was in front of a SAP who challenged the competent person about was the ladder still install as the job was still progressing. The competent person stated the ladder was still installed and  they were advised to state that in the clearance section which they did. A new safety document was then created to include the removal of the ladder (2024/01030) the job progressed and the new permit was cleared with none in the clearance section. on physical inspection the ladder was still installed.,Safety,Safty Document clearance section exceptions not noted correctly,English,RW_ACTUALS_English.csv,Process Safety
Spare blades for guillotine stored adjacent to machine. Providing risk of trip to pedestrians using the workshop.,Safety,Guillotine spare causing trip hazard,English,RW_ACTUALS_English.csv,Process Safety
"U7 Turbine Hall Roof Fan 5 damper has come loose and may fall, causing risk to person or plant below.",Process Safety,U7 Turbine Hall Roof Fan 5,English,RW_ACTUALS_English.csv,Process Safety
"A contractor, working at a height as part of a collaborative effort to upgrade windows on the first floor of an office block, found exposed loose cabling. Upon examination, it was determined that the cables were still live.",Process Safety,Contractor discovers active electrical wiring during on-site operations.,English,RW_ACTUALS_English.csv,Process Safety
A Bolt was spotted on a structural beam adjacent the U1/2 damper stairwell. The bolt was retrieved and removed to remove the potential falling object hazard.,Safety,"Bolt found on structural beam, potential fall hazard. Bolt retrieved and removed.",English,RW_ACTUALS_English.csv,Process Safety
Whilst lorries were being filled with dust there were excessive levels escaping from the dust silo,Safety,Excessive dust escaping from the dust silos whilst filling of lorries in operation,English,RW_ACTUALS_English.csv,Non-Process Safety
M25 lorry park being constructed over Enfield Gas Pipeline,Operational loss,M25 lorry park being constructed over Enfield Gas Pipeline,English,RW_ACTUALS_English.csv,Process Safety
"The scaffold storage area on the 39' level at the East side of U4 requires some improvement to the edge protection to ensure nothing can fall over, or through, the handrails.  Scaffold mobile tower also obstructing fire extinguishers.",Safety,Edge protection for scaffold storage area requires improvement,English,RW_ACTUALS_English.csv,Process Safety
Upon a Job inspection it was reported that the ladders being used for the task had a small split in the leg. This had previously been reported and the ladders were quarantined at the time. They have therefore found their way back into service.,Safety,Ladders Found in use with defect present after previously being reported as Quarantined.,English,RW_ACTUALS_English.csv,Process Safety
Part of the internal perforated foil has become detached and been ejected from the roof vent.,Process Safety,Unit 3 HP Drains Vessel Roof Vent,English,RW_ACTUALS_English.csv,Process Safety
From daily performance report a sustained period of high MT4 metal temps on U3 MT4-16 (Element 10) from ~ 16:00 to 21:00. Max temp 664C at 16:08,Process Safety,PSO - High reheater outlet antler metal temps (MT4),English,RW_ACTUALS_English.csv,Process Safety
"Working party using Uniper supplied harness.
Radio being used as means of communication had a flat battery.",Safety,ACC Lighting Work Observations Insufficient Work Control Management,English,RW_ACTUALS_English.csv,Process Safety
"Persons Involved:
J Plage - Gatehouse
A Black - 3rd floor
M Williams - Control Room

Work halted on fire panel and system returned to normal operating mode.

Timeline:

11:00am - Site evacuation alarm sounded.
11:02 - Day team mustered in room adjacent to control room. 3rd floor confirmed clear.
11:03am - Security team deployed barrier to avoid unwanted access to site.
11:05am - One person arrived at gatehouse without fob. Security logged this and manually entered him as mustered. Dragon building confirmed clear.
11:09am - P Sloan assigns himself as Muster Controller. N Evans assisted.
11:12am - Electronic record of personnel on site printed. 3 persons unaccounted for.
11:14am - Role call taken at evacuation point - 3 persons unaccounted for present (fobs not picked up by scanner).

Comments:

Interrogation of system confirmed all persons had actually evacuated by 11:10am. Shift team were unable to silence the evacuation alarm in the control room which could have adversely affected comms during a genuine incident. Because of the positioning of the PPBoard, day team members were not visible to the shift TL.",Safety,Emergency Evacuation Test,English,RW_ACTUALS_English.csv,Process Safety
"During the night shift on 16/11/2024, the GE team progressed well and made the decision to lift the main casing. However, it is unclear whether the lifting procedure was followed as per standard protocol.",Safety,GE Main Casing Lift,English,RW_ACTUALS_English.csv,Process Safety
Access to temporary WTP is directly into roadway without suitable segregation of maintenance/ops staff from vehicles.,Safety,Pedestrian/vehicle interface failure,English,RW_ACTUALS_English.csv,Process Safety
"Roll-Call

