CASE_DESCRIPTION,CASE_TYPE,TITLE,LANGUAGE,SOURCE_FILE,LLM_Classification
Currently our electronic Muster is not working, as process dictates when this goes down we start a manual roll-call and so this is what we have been doing now since Thursday night, however with tomorrow being the first working day for a lot of new contractors coming to site and for visitors and deliveries it could be a very busy day, especially in the morning.

This issue with the electronic Muster arose a couple of weeks ago when Secure One came to do updates, my worry now is that this could end up being a lengthy process and everyday this takes to get fixed takes a significant hit on other duties but also it can take a lot out of the team. I don’t believe there is an ETA on when this issue will be resolved too.

Since the updates took place we have noticed that everyday without fail our access computer loses connection at approx. 11:15am and when creating new cards for permanent staff/contractors the UNIPER template for the front of the cards is not correct. (This has been reported to Kevin Braine).",Process Safety,Access Control System failing,English,RW_ACTUALS_English.csv,Process Safety
Unit 4 Recirc pump was isolated on Friday 18th June for works planned for Saturday 19th June when it was understood that the unit would de-sync Friday evening.,Process Safety,PSNH - U4 Recirc Pump Isolation prior to Unit de-sync,English,RW_ACTUALS_English.csv,Non-Process Safety
"The terminal cover of HV motor APH 210 MO was removed in preparation for a test for dead, however the issued safety document was for HV motor APB 210 MO. Fortunately, both motors were isolated although the APH motor was not earthed.",Safety,Terminal cover removed from incorrect motor.,English,RW_ACTUALS_English.csv,Process Safety
"Whilst descending a scaffold ladder into screen wheel 1 chamber, the individuals personal radio became caught on a scaffold pole causing it to fall from rear pocket into the water below. No persons were injured.",Safety,Radio fell from pocket whilst descending a ladder,English,RW_ACTUALS_English.csv,Process Safety
Number 4 Good lift is out of service and no signage is installed on the barriers,Safety,Number 4 Good lift is out of service and no signage is installed on the barriers,English,RW_ACTUALS_English.csv,Process Safety
Slight splash of diluted FFA into eye whilst working on U1 DA,Safety,Slight splash of diluted FFA to eye,English,RW_ACTUALS_English.csv,Process Safety
"When the pump was put into service following maintenance activities, there was a leak from the underside of the pump which appears to be coming from the pump discharge hose, initial investigation suggests that the hose is rubbing against a section of steelwork which has caused the hose to  fail and develop a leak, further investigation required to confirm once the hose has been removed.",Process Safety,"Unit 2, Oil leak from 02GFRPP002 ( Control Fluid Pump) discharge hose.",English,RW_ACTUALS_English.csv,Process Safety
"The Cooling Water dosing system had not been in service since 06/12/2021 and works on the Cooling Tower had not been suspended. Although the bug count reading was within the permissible level, suitable dosing of the system was not in service due to maintenance work being carried out on the Chlorine probe.",Process Safety,Cooling Tower work not suspended when dosing not in service.,English,RW_ACTUALS_English.csv,Process Safety
There is a permanent working platform on the B side of U2. Looks like it is used for maintenance activities. There are parts of the hand rail missing and as such the access gate to the platform should be locked off.,Safety,Uncontrolled working platform,English,RW_ACTUALS_English.csv,Process Safety
Hose looks in poor state and requires replacing. Not sure if it is an approved fire point due to no signage etc.,Safety,Hose in poor condition opposite WTP and adjacent to the fuel oil tanks,English,RW_ACTUALS_English.csv,Process Safety
Unit 7 door 71-umc-10-ab103 near CW system appears to have overtravelled up rolling the door into the top shroud ripping the safety edge off. Door left switched off and notification raised.,Process Safety,SMALL ROLLER SHUTTER DOOR SAFETY EDGE RIPPED OFF,English,RW_ACTUALS_English.csv,Non-Process Safety
U3/4 Caustic/Amine Dosing skid Cetamine IBC outlet pipework that supplies U3/4 Cetamine Dosing pumps found supported by a piece of blue rope.,Process Safety,U3/4 Cetamine Pipework additionally supported with rope,English,RW_ACTUALS_English.csv,Process Safety
"While setting up to lap the valve seat of valve 783, individual dropped grinding plate (12""diameter x 1/2"" thick aluminum plate) down MBFP exhaust pipe.

When craftsman was lifting the plate off the valve seat to remove the plate, he knocked the valve casing with grinding plate, which then slipped from his hand and dropped down the pipework.",Safety,U3 MBFP Exhaust valve 783. Dropped lapping plate inside MBFP exhaust pipe.,English,RW_ACTUALS_English.csv,Process Safety
When using the seaweed skip the safety latch failed and dumped the seaweed on the floor. It was noted that the other skip safety latch had failed too. Defect 21532841 raised including pictures.,Process Safety,Seaweed Skip Damage,English,RW_ACTUALS_English.csv,Non-Process Safety
"Scaffolding was scheduled to be erected for work on Diesel Generator 1, however scaffold was erected on Diesel Generator 4.",Safety,Scaffold erected on the wrong piece of equipment,English,RW_ACTUALS_English.csv,Process Safety
A void has opened in the A site slab 10 - 15m North of the new unit 41.  It goes to a depth of approximately 1m and seems to connect to a drain channel,Process Safety,Void opening in the A Site Slab,English,RW_ACTUALS_English.csv,Process Safety
Whilst investigating ID Fan BVC actuator fault and driving actuator to open and closed travel the drive arm linkage snapped causing the drive arm to pivot down and fall onto the guard hand rail.   Unit operator was observing movement of actuator at a safe distance from actuator at the time.,Safety,PSNH - U4 A ID Fan BVC Drive Arm Linkage Failure,English,RW_ACTUALS_English.csv,Process Safety
Storage cabinet in poor state of repair and tidiness and needs clearing.,Safety,U4 ID fan apron storage cabinet needs clearing,English,RW_ACTUALS_English.csv,Non-Process Safety
"HP otc control valve gland leak, requires PEM 120 exclusion zone
defect 21404993 entered",Process Safety,Gland leak u7 otc control valve,English,RW_ACTUALS_English.csv,Process Safety
On a Housekeeping walk we noticed some pipe lagging in two places that is at risk of falling from height.  One is by the door and the other half way along the pipe.  The area is outside the Planning Team/Library and IT Building.,Safety,Lagging hanging from pipework at height,English,RW_ACTUALS_English.csv,Process Safety
Archeological survey was been carried out on the Killingholme site on the east side parallel to the old cooling tower location. The contract company was using an excavator to dig down approx 1.5m to the 'archeological layer'. Whilst carrying out the excavation the excavator caught a cable duct containing four cables. The ducting was shattered but the cables was unharmed.,Safety,Underground Cable Duct damaged by Excavator.,English,RW_ACTUALS_English.csv,Process Safety
On a plant walk around it was noticed that various transformer labels are showing the wrong voltages for the transformers.,Process Safety,Mislabelled transformers,English,RW_ACTUALS_English.csv,Non-Process Safety
Following a walk out with the HESAC it was identified that a scaffold on a walkway on the heater platform of U4 had no end caps on the transoms or foam on the standards to make them more visible.,Safety,Scaffold standards,English,RW_ACTUALS_English.csv,Process Safety
"Level 1 portacabin meeting room, during a meeting light fitting dropped from the ceiling without being touched or anyone nearby.",Safety,Light fitting fell unexpectedly.,English,RW_ACTUALS_English.csv,Process Safety
While isolating ABC Fan 9.2 the isolation switch did not seem to operate correctly. Further attempts had the same result. With the switchgear selected to the off position the fan was given an on command from the DCS and it started demonstrating the isolator was not effective.,Process Safety,ABC fan isolator not effective,English,RW_ACTUALS_English.csv,Process Safety
The barrier outside the east side of U2 HRSG has been damaged. See attached photos for detail,Safety,Damaged Barrier - east side of U2 HRSG,English,RW_ACTUALS_English.csv,Process Safety
Following a work break the BA mask (air fed)  was put back on and dust was blown into the eye.,Safety,Dust in eye,English,RW_ACTUALS_English.csv,Process Safety
"Door has come off hinges, suspect recent high winds contributed. Door was missing all screws from the top hinge and only 1 screw in lower hinge. Exposing access to pipe services / pipes and drop to ground floor.",Safety,Door has come off hinges and fallen against shelf (no personnel nearby at the time),English,RW_ACTUALS_English.csv,Process Safety
4D mill top handrail not present in area under seal air cabinet (high level).,Safety,Missing Handrail on 4D Mill,English,RW_ACTUALS_English.csv,Process Safety
"Water has pooled around 3 drain points on U2 FGD apron, and has frozen over creating a hazardous condition.",Safety,U2 FGD Apron Drains Over-filling - Freezing in cold weather,English,RW_ACTUALS_English.csv,Process Safety
Cables dangling from above are obstructing the walkway next to Unit 3 E & G burners,Safety,Cables obstructing a walkway,English,RW_ACTUALS_English.csv,Non-Process Safety
During a WCM it was observed that there were discrepancies in the setting to work process relating to plant identification. This was discussed with working party for clarification and identification of correct equipment. Discrepancies were with Functional location/MO/PFW/RA/equipment item,Safety,Unit 1 SFC Plant identification and panel identification inappropriate,English,RW_ACTUALS_English.csv,Process Safety
Gas cylinders in the storage area have been left in a precarious position.,Safety,Gas cylinders stored inappropriately and at risk of falling.,English,RW_ACTUALS_English.csv,Non-Process Safety
"Sequence of event on April 21st 
1.	23:35hrs CPU-1&2 taken on long circulation.
2.	01:45hrs Feed tank changed over from T-302 to T-303.
3.	Non urgent alarm received in SCADA, related to CPU-1 Furnace. Firing did not stop
4.	Operators checked in Furnace BMS PLC and found Naphtha KOD (knock Out Drum) Level low low alarm. Level indication found 0. 
5.	Furnace stopped from SCADA immediately at 02:07hrs.

Found LCV-1712 is open. On checking in field found KOD level is very High. Drained more than 10 buckets of Naphtha and level brought down less than the low pressure impulse line of the Level Transmitter. Level Transmitter low pressure impulse line drained and indication restored in PLC. Alarm reset done in PLC and furnace started at 03:45 hrs. 

The suspected root cause is a momentary malfunction of LCV-1712 or LT-1711 the reason for this is under analysis. LCV-1712 - Level control valve maintain a constant level of NAPHTHA supply to KOD. LT-1711 controls the level of Naphtha in KOD and sends signal to LCV-1712 to open/ close the LCV-1712 valve for supply of Nphtha based on set values.",Process Safety,KOD tank,English,RW_ACTUALS_English.csv,Process Safety
Proposal to affix new signage to limit large tank vertical access ladders to emergency use only and direct staff to alternative stair access,Safety,FGD common plant tank - vertical access ladder,English,RW_ACTUALS_English.csv,Process Safety
"Went to use office laminator - the machine had a previous laminated sheet stuck indicating a jam alarm.  Managed to clear the blockage, went to turn on the laminator and it started smoking. Unit has been quarantined.",Asset and Reputation damage/loss,Office laminator - left in a dangerous state,English,RW_ACTUALS_English.csv,Process Safety
"Pipework failure on Diesel Fire Pump
3/8"" stainless pipe failed on fire pump discharge pressure CV during test run
First inspections show that the pipe may have sheared due to vibration induced hardening",Process Safety,Pipework failure on Diesel Fire Pump,English,RW_ACTUALS_English.csv,Process Safety
"Damaged station handrail on U3, level 1, station side dampers, southside dampers.",Safety,Damaged Station Handrail,English,RW_ACTUALS_English.csv,Non-Process Safety
"On a plant walk around I found that there is a trip hazard from a failing drain rodding cover in HCL unloading bay.
Previously identified in the HCL unloading area improvement plan. Not yet rectified.",Safety,Trip hazard from failing drain rodding cover in HCL unloading bay.,English,RW_ACTUALS_English.csv,Process Safety
As above security and fire risk issue (draught),Process Safety,"SECURITY - A number of pedestrian doors are roped open, mag locks and handles are broken",English,RW_ACTUALS_English.csv,Process Safety
"During the grating inspection on all units it was observed a number of Hilti grating clips on the 38m level had sheared. The gratings still had clips attached and were not loose, the risk of falling was low. Reported by TEI.",Safety,Grating Clips found defective,English,RW_ACTUALS_English.csv,Non-Process Safety
Metal cladding sheet fell from the outside of the admin building (approx 1st floor) during period of high winds. Landed on block paved area (no personnel in the area at the time),Safety,Cladding panel fell from admin building during high winds,English,RW_ACTUALS_English.csv,Process Safety
Both Trip solenoids failed the weekly process safety test when exercised,Process Safety,PSNH - U2 B Side Reheat Interceptor solenoid trip valves,English,RW_ACTUALS_English.csv,Process Safety
A gas reading was seen on the aux block and GT gas detection systems in the Control Room. A leak check was carried out and it was found to be coming from the EV Premix Control valve 11MBP41AA002 main body flange.,Process Safety,Gas leak from EV Premix Control Valve inside Aux. Block,English,RW_ACTUALS_English.csv,Process Safety
"While trying to carry out a recalibration of instrument gas detector (UMM20ZQ002A) within compressor 20 enclosure, following a fault alarm; a technician made a mistake and connected the calibrator on the wrong detector (UMM20ZQ002B) and released the test gas as per procedure. However, after realizing that they were trying to calibrate the wrong detector, the technician disconnected the calibrator and attached it to the right detector (UMM20ZQ002A) and proceeded with the calibration... this lead to the activation of the site's fire alarm because the test gas released earlier was detected by the gas detectors.",Process Safety,Unplanned Site Fire Alarm Activation During Testing,English,RW_ACTUALS_English.csv,Process Safety
"Unit trip : 12:27. This was following the loss of control of the HP Feed Reg Valve. Consequently, high temperatures occurred upstream of the HP Superheater 1 (>445°C). This initiated a GT Shutdown which was followed by a unit trip. The Unit was declared unavailable from 12:30 until 14:50 when it was made available in open cycle.",Process Safety,GT shutdown followed by Unit trip,English,RW_ACTUALS_English.csv,Process Safety
"U1 A SSFP tripped on protection, with B SSFP performance poor, load was lost and MEL reduced.",Process Safety,Op loss - Unit 1 A SSFP Tripped,English,RW_ACTUALS_English.csv,Process Safety
"Thermal Diff instrument u/s, resulting in Mel reduction to 440MWso",Process Safety,PSO - U4 SSFP Leak-Off valve,English,RW_ACTUALS_English.csv,Process Safety
"Hazardous waste container (for fluorescent) at the laydown area was observed unsecured, hence, can be moved or blown away during strong winds.",,unsecured waste container,English,RW_ACTUALS_English.csv,Process Safety
GE were disassembling the CVC2 casing in the Casing Stands using ITH equipment to remove the split line bolts. When removing the second to last bolt the tooling became disengaged from the stud.,Safety,ITH Tooling uncontrolled release on CVC2 Split line,English,RW_ACTUALS_English.csv,Process Safety
Work being carried out to clean CMB that was planned for tomorrow (15/04/21) without a safety document. Work had been assessed as a Limited Work Certificate on SAP and SAPR (SAP approved) which enabled toe work order to be printed off before a safety document had been written and safety document number annotated to MWO.,Process Safety,Work being carried out without a relevant safety document.,English,RW_ACTUALS_English.csv,Non-Process Safety
"Whilst carrying out brushgear changing on a running machine, following SAR-COP 15, a full holder of 6 brushes was removed, changed, and re-inserted into the brushgear. The brush holder was noticed to be tight on insertion, which is not uncommon, was removed and found to have a broken brush with part missing. The brush holder was checked by two experienced brush gear nominated CP's before it was returned to the brush box, the person carrying out the work was under training and the close supervision of the two experienced CP's.
The brushbox was then visually inspected by both experienced CP's but the broken off piece could not be found.
The area around the brush gear has also been checked and cleared.
This was Brush B12, it should be noted that the section missing is carbon only.

14/04/2024
Opportunity to visually inspect brush gear off load more thoroughly, no evidence of broken piece anywhere in brush box location, more confident that broken piece is not in brush box.",Process Safety,"Unit 71 Brushgear, possibility of snapped carbon brush dropped into slipring box.",English,RW_ACTUALS_English.csv,Process Safety
"The Security access card reader restricting access to the Permit Office was observed allowing access to all employee passes, instead of restricting it to Senior Appointed Persons (SAP) only.",Asset and Reputation damage/loss,Unrestricted Access to the Permit office,English,RW_ACTUALS_English.csv,Non-Process Safety
Whilst coming out of service MBFP tripped and ESV valve slammed shut,Process Safety,PSO - Unit 3 MBFP Protection Operated,English,RW_ACTUALS_English.csv,Process Safety
Minor damage incurred to pond fines lorry mud guard when reversing. Driver did not see banksman's signals to stop resulting in mud guard coming into contact with pond fines stock.,Safety,Minor damage to pond fines lorry mud guard,English,RW_ACTUALS_English.csv,Process Safety
U8 gen Tx showing signs of gassing. pem 120 exclusion in force,Process Safety,U8 GEN TX,English,RW_ACTUALS_English.csv,Non-Process Safety
During discussions with the Beran working party it became apparent that they had not been set to work correctly. They were working under a `Normal Routine Instruction` but this had not been signed by their Nominated Supervisor. The GSAF was also blank and had not been filled in.,Process Safety,Working Party not set to work correctly.,English,RW_ACTUALS_English.csv,Process Safety
"Uniper IT issues were seen between 06:00 and 06:30 where all networks seem to be be down including SAP/Internet and GENSTAR. These had recovered by 06:30. Then at 07:45 GENSTAR to units 6, 7 and 8 was lost. The centre desk did not seem to be affected. Telephone BOA's were now being taken.",Operational loss,Loss of GENSTAR GPMS and EDL (for record only),English,RW_ACTUALS_English.csv,Process Safety
Individual slipped whilst stepping down from the big borer bed onto the shop floor using the step at the chuck end of the machine.,Safety,NMR - Slip and Trip While Descending from the Large Borer Bed,English,RW_ACTUALS_English.csv,Process Safety
A temporary road crossing was required for a cable. The cable was being protected by two scaffold boards (one either side) which had traffic driving over them meaning the boards were no longer suitable for scaffold purposes. This is unacceptable.,Safety,Scaffold boards used as vehicle cable crossing.,English,RW_ACTUALS_English.csv,Non-Process Safety
"Items left un-used and incorrectly stored were observed. While not immediately hazardous as these are not in a transit route, they are indicative of housekeeping below the expected standard.",Safety,"FGD WWTP - area adj filtrate sump, housekeeping below expected standard",English,RW_ACTUALS_English.csv,Process Safety
Engineering Office fire alarm sounded - false alarm.  Reported in line with Fire Regs.,Safety,Engineering Office Fire Alarm Activated,English,RW_ACTUALS_English.csv,Process Safety
"Compressed Air Dryer Isolation Valve, 3 piece ball valve found with 3 out of 4 retaining bolts missing. Valve was is the closed position and locked off as part of an isolation for routine maintenance. Working party reported the issue after finding a bolt on the floor and confirmed it hadn't been there the day before. Valve inlet vented, valve outlet under service conditions (up to 10bar air). In comparison to equivalent valves on the system the remaining bolt appears non-standard. No process medium leakage had been detected.",Process Safety,"Compressed Air Dryer Isolation Valve, 3 piece ball valve found with 3 out of 4 retaining bolts missing.",English,RW_ACTUALS_English.csv,Process Safety
It was noticed that Murphy contractors' 3 employees were working without any Maintenance order/ safety document.,Safety,Contractors worked without Maintenance order / safety document,English,RW_ACTUALS_English.csv,Process Safety
"on the 18/01/2021 it was noted that the Valve overhauled by Valve contractor and actuator installed in the wrong position, Actuator has two positions no process for stopping this happening again.",Process Safety,Steam Turbine cold reheat non return valve actuator installed incorrectly compromising functionality of valve.,English,RW_ACTUALS_English.csv,Process Safety
"It was reported to site staff that a person was in the car park complaining of severe stomach pains and was observed to be vomiting. The unwell patient condition didn't appear to improve so the decision was taken to call 999. The emergency service respond time was estimated at 2 -7 hours.  Due to the slow response time, the decision was taken by the site staff to transport the patient to hospital by private vehicle.",Safety,Person feeling unwell with Stomach Pain,English,RW_ACTUALS_English.csv,Process Safety
Wall tiles fallen off in Uniper contractor male changing rooms.,Safety,Wall tiles fallen off in Uniper contractor male changing rooms.,English,RW_ACTUALS_English.csv,Process Safety
Steam leak discovered on Unit 1 A side reheat steam chest.,Process Safety,PSO - Steam leak from steam chest cover joint,English,RW_ACTUALS_English.csv,Process Safety
"Due to U3 level 2 being barriered off for a steam leak, the barriers have forced people to take an unusual route around the boiler water cannon pump skid, this highlighted the tripping hazard the framework is causing.",Safety,Boiler water cannon pump skid framework tripping hazard,English,RW_ACTUALS_English.csv,Process Safety
Scaffolder reported a smouldering cable that flashed to the walkway when he touched it.  Investigation found SWA cable supplying the 110V MASDAD units that are located across the 19m level of the HRSG was damaged.  This is a very  hot area and the insulation had burnt off and cable inside had perished leading to bare cables being exposed.,Process Safety,Exposed live cable,English,RW_ACTUALS_English.csv,Process Safety
"During the Feb22 outage, inspection of HP Mainsteam Pipework attachment weld reference -1/03DR identified deterioration of creep effected material resulting in an integrity risk. Repair not immediately possible. Restricted operation before monitor required. Station risk assessment required.",Process Safety,PEM-120 HP Mainsteam pipework attachment -1/03DR integrity risk.,English,RW_ACTUALS_English.csv,Process Safety
Storage area unbarried and unsigned Adjacent to car wash,Safety,Storage area unbarried and unsigned,English,RW_ACTUALS_English.csv,Non-Process Safety
"Minimum standards for plywood scaffold infill boards is 5-ply, 9mm, as trained out in minimum scaffold standards recently. There is a pallet of scaffold infill boards that do not meet this standard outside U1 HRSG currently, presumably intended for outage use. 5mm thick, 3 ply. See attached photograps.",Safety,Scaffold infill boards do not meet minimum standard.,English,RW_ACTUALS_English.csv,Process Safety
"-Altrad fitters working at ACC fan 3.1 cell with opening floor (1.5m) to the service platform without harness as described in job RAMS.
-Hot work assessment controls not followed.",Safety,Working next opening floor without harness and unfollow hot work assessment at ACC Fan 3.1 cell,English,RW_ACTUALS_English.csv,Process Safety
"Now the external Alimak has been removed, the openings that have been left have increased the chance of areas within the Boiler House freezing during the winter months potentially causing an increased risk of individuals slipping.",Safety,Risk of slipping due to openings left around removed Alimak.,English,RW_ACTUALS_English.csv,Process Safety
During an inspection of the GT enclosure a hot air leak was noticed above the North Side MBH30 manway door.  Leak is from MBH30 system so approx. 370 degrees and 17 bar. No impact on local equipment. Access is restricted to the GT enclosure at all times.,Process Safety,GT hot air leak above North side MBH30 manway door.,English,RW_ACTUALS_English.csv,Process Safety
Speedy Lighting Tower found damaged and moved as though it has been hit by a moving vehicle.  See images attached,Safety,Damage to Speedy Lighting Tower,English,RW_ACTUALS_English.csv,Non-Process Safety
"As part of the GT air filter change works, pallets of air filters were being transported from the stores to the point of work. During a WCM task inspection in the afternoon it was noted that the ground appeared as though it had been churned up. It was later confirmed that a wheel on FLT had gone over this area. The FLT was subsequently driven out.",Safety,FLT Driven on to Soft Ground,English,RW_ACTUALS_English.csv,Process Safety
"Environmental kiosk fault tripped the purge valve closed, and pressurised the pipe work to 4.5bar.
water was over flowing the tun-dish in the kiosk due to the pressure in the pipe line.
the initial fault was a Ammonia sample fault, that closed the purge valve.",Process Safety,Environmental kiosk fault.,English,RW_ACTUALS_English.csv,Process Safety
2 contractors were caught smoking inside the OCGT diesel bund on the A site.,Safety,Contractors caught smoking on site,English,RW_ACTUALS_English.csv,Process Safety
U4 MBFP tripped on unit run up when pump speed was increased and mechanical oil pump was unable to deliver adequate oil pressure / flow causing pedestal trip to operate.,Operational loss,Ops Loss - U4 MBFP tripped on unit run up.,English,RW_ACTUALS_English.csv,Process Safety
Principle Contractor CEO and Deputy Project Director on separate safety tour without eye protection,Safety,Safety Walk of ECPC Demolition Site in UAE,English,RW_ACTUALS_English.csv,Process Safety
Ratcliffe WAN connectivity was interrupted during planned work.  The main impact of this was GPMS/EDL and Nisoft being unavailable for approximately 20 minutes.,Information Security,Unexpected interruption to Wide Area Network connection during planned work,English,RW_ACTUALS_English.csv,Process Safety
"	During a Hot start after overnight shutdown for PN two-shift : Hold Point 4 HP4 Start : In Hot start : Hold Point 4 start : Rate of steam generation is lot higher than any colder or warmer starts.
	HP Bypass was sticking at 54% & not fully opening
	It caused the HP steam pressure kept going up 
	HP Bypass was demanding for 100% but it was unable to open more than 54% 
	HP Superheater Outlet pressure reached > 128 bar 
	HP SH Safety valve is designed to lift at 128 bar : It lifted & released the overpressure steam
	Protection circuit tripped the Steam turbine / unit on Max 2 HP Steam Pressure",Process Safety,HRSG HP Superheater Valve lift (A1 investigation for Op Loss cause) for record only,English,RW_ACTUALS_English.csv,Process Safety
no emergency telephone numbers displayed on Fuel Gas preheater compound area and floor slippery,Asset and Reputation damage/loss,FGPH area not displaying emergency telephone numbers,English,RW_ACTUALS_English.csv,Process Safety
Both Mod 1 & Mod 2 had an error on the SLD following a previous Mod and had not been updated. This was found through investigation prior to a future proposed modification. Isolations by the SAP is checked against the drawings and could of led to an error in the isolation or isolation reference.,Process Safety,Error on Electrical Distribution Drawing,English,RW_ACTUALS_English.csv,Process Safety
Altrad employee report he had found a light shade with the glass smashed on the ground adjacent to unit 3 D PA fan.,Safety,High bay light shade fell to ground adjacent to 3D PA fan,English,RW_ACTUALS_English.csv,Process Safety
Concrete trench cover broken outside main workshop on pedestrian route which is a significant trip hazard. (photos attached),Safety,Concrete trench cover broken outside main workshop,English,RW_ACTUALS_English.csv,Process Safety
"during the high winds one of the lamp posts on the CDC approach road left hand side of the road has blown over and is resting on the security fence pillar post .
Close observation shows that the lamppost is severely corroded at the base",Process Safety,Blown over lamp post,English,RW_ACTUALS_English.csv,Process Safety
Farmer's contractor was clearing out Puddinglake Brook north of H401 using a 360 digger near our services (clearly displayed marker posts),Process Safety,Ditch clearance near services,English,RW_ACTUALS_English.csv,Process Safety
"During fire alarm testing it was noticed that the fire panel sounder in the CCR was not working, but the lights and external sounders were ok.",Asset and Reputation damage/loss,CCR Fire Panel Sounder not working,English,RW_ACTUALS_English.csv,Process Safety
Several issues identified in housekeeping inspection (16/02/22),Safety,General Housekeeping Issues,English,RW_ACTUALS_English.csv,Non-Process Safety
It was initially not recognised whilst trevitesting that the isolation valves were closed whilst carrying out the test thus not giving a reading. These valves are to be identified and entered into the LMI when carrying out these tests to open the isolators to allow a process flow.,Process Safety,Safety valve isolated whilst Trevitesting,English,RW_ACTUALS_English.csv,Process Safety
"Shift team received a radio message from Kaefer at approx. 15:00 11/10/21 reporting a very high level in WTP Effluent Tanks bund. Shift team immediately investigated and confirmed high level. No evidence to suggest the leak had breached the bund and no evidence of any release to ground. Effluent systems made unavailable and pumps electrically isolated. Area was then barriered off to restrict access. Potential leak source from flanged joint on 09SDATK080 identified, tank level  below level this joint at time of issue and leakage had stopped . Contents of bund sampled and were approx. 11pH. 09SXSUV001 and 002 closed as a precaution. Shift Team called Veolia Emergency response to arrange for tanker to empty bund contents. Shift team continuously monitored bund level using CCR cameras and carried out regular inspections of location to ensure no increase in level or leakage from bund until Ancorra attended site 10:30 12/10/21 to empty bund contents. Bund emptied of contents by 14:00 12/10/21.",Process Safety,WTP Effluent Tank Leak in to Bund.,English,RW_ACTUALS_English.csv,Process Safety
"Over the weekend with the change in environmental conditions (temperature change from cold to warm) there has been significant condensation within the top dead space which has combined with the dust to create a slippy surface on the floors, walls and pipework. This has resulted in areas that did not pose a slipping hazard now being a hazard.",Safety,Top Dead Space: Slippery surfaces from environmental changes,English,RW_ACTUALS_English.csv,Process Safety
On U3 Gland steam condenser platform a floor grating kick plate section was found detached and laid across the floor grating. This kick plate could have fell in to the condenser pit below.,Safety,Kick plate detached and laid on grating,English,RW_ACTUALS_English.csv,Process Safety
"MEL reduced on U2 to 400MW from 08:30hrs to 15:00hrs due to C, D & E coal feeders tripping/blocked.",Process Safety,Ops loss - U2 MEL reduced to 400MW due to tripping/blocked coal feeders on unit RTS,English,RW_ACTUALS_English.csv,Process Safety
Neighbours at Heron Mead notified site performance engineer of a noise that appeared to originating from Enfield Power Station.,Environment,Noise complaint to Enfield Power Station,English,RW_ACTUALS_English.csv,Process Safety
Whilst lifting a drill up to a scaffold platform the drill became detached and fell into 1B Cooling Tower. Scaffold platform located at the base of the tower approximately 30ft high. Item fell into restricted area.,Safety,Dropped item from height,English,RW_ACTUALS_English.csv,Process Safety
"It was observed that the TV bracket holding the 55"""" TV in the hawthorn the wall plugs were pulling out the wall and risk of falling.",Safety,TV Bracket pulling out the wall,English,RW_ACTUALS_English.csv,Non-Process Safety
"The hand dryer in the men's bathroom in the Technology Center East Building top floor has an isolating switch below it. Water from use of the hand dryer is deflected onto the casing of the switch. The hand dryer remains operational when the isolator is in the switched off position, leading to the risk of maintenance being undertaken when the item is not isolated.",Safety,Electrical isolator for hand dryer does not isolate the device and subject to potential water ingress.,English,RW_ACTUALS_English.csv,Process Safety
Safety Harness product safety notice issued by OEM. Survey of team equipment has found 1 harness in batch identified by OEM and subsequently quarantined.,Safety,Product Safety Recall - Safety Harnesses,English,RW_ACTUALS_English.csv,Non-Process Safety
"During the run up on the 25th LP drum lowering isolating valve 10HAD80AA001 would not open past 4%, efforts made to open the valve but it would not move. This caused a delay to the sync time of 30 minutes. LP drum had to be lowered through the blowdown line which takes much longer. 2-shift on the morning of 26th the valve opened as normal.",Operational loss,LP drum lowering valve would not open,English,RW_ACTUALS_English.csv,Process Safety
A cart was left outside the fire exit of the library in the technology centre,Process Safety,Fire exit obstruction,English,RW_ACTUALS_English.csv,Process Safety
Team was alerted to an adverse result detected - Action level 1 of samples taken during routine water sampling of the site systems. This led to the corrective action being taken in line with the site risk assessment,Safety,Adverse result detected during routine water sampling of Site Water systems,English,RW_ACTUALS_English.csv,Process Safety
An excavation was being completed to expose electrical cables as part of the decommissioning works. On inspection there were aspects of the excavation which could be improved such as the access into the excavation and the angle of response for the battering and stepping.,Safety,Excavation works,English,RW_ACTUALS_English.csv,Process Safety
"There is a potential for injury to fingers due to entrapment between the handrail on the 27m level and the fixed structure when the wind speed is high enough to cause movement of the stack.
The attached photo shows where the hand rail strikes the fixed structure.
SAP Notification 21430611",Safety,Stack 27m level - Potential for hand or finger injury U61,English,RW_ACTUALS_English.csv,Process Safety
Check Location Tags fixed to items but not complete (filled out) or removed when work is complete. Risk of misleading contract staff into working on incorrect plant.,Safety,Check Location Tags being misused,English,RW_ACTUALS_English.csv,Process Safety
While driving back from the cooling towers we observed one of our site contractors using his mobile phone while driving.,Safety,Person observed using mobile phone while driving,English,RW_ACTUALS_English.csv,Process Safety
"On the committed work program for Friday (1st March), there was a request to isolate both the Anion & Cation on Stream 1.  Stream 1 has not been in service for many years and the request was to unbox the vessels and pump out the resin in preparation for decommissioning the stream.  Stream 1 has sat isolated for at least 10 years.  Overnight the keys were retrieved from the CPO's key safe and all the isolation points were checked, and the old E-on caution labels were replaced with Uniper labels.  As the vessels had been isolated for so long, and there is no external indication of level, it was an unknown as to the level within the vessels.  The Anion and Cation drains to the effluent sump were opened, and a flow was heard immediately.  Also the tell tale drains and vents to atmosphere were opened.  I would estimate that the vessels were at least half full prior to starting draining.  As the vessels were draining there was a pungent smell noted,  we remained in the WTP as the vessels drained and continued to apply further isolations to the acid & caustic dilution tanks in preparation for future de-commissioning.  The smell appeared to us to dissipate fairly quickly, so once the vessels were fully drained, the drain valves were locked shut to complete the isolation.  We returned to the Permit office to prepare the PFW.  When passing through the control room there was several comments made about a foul strong smell, and it was quickly realised it was emanating from our skin, overalls and clothing.  I returned to the WTP to assess the odour, and on re-entering the WTP the smell was extremely strong.  But again within a few minutes I became accustomed to the smell. 

Due to the pungency of the odour, I stated (in the further precautions on the PFW) that a selected person should attend the unboxing of the vessels and carry out an atmosphere check prior to starting work.

I understand that prior to the unboxing, discussions between the selected person and duty control person resulted in the PFW being withdrawn until the source of the smell could be identified, and to ascertain if it was in anyway harmful to health.  I was asked to input a Synergy tonight (2nd March).",,Main Water Treatment Plant Stream 1 Cation & Anion.,English,RW_ACTUALS_English.csv,Process Safety
"Morning of Tuesday 3rd of December low water pressure from towns was noted on onsite. It was then discovered that the Red Hill Tank level was 0% (Should be maintained at 75%, 200,000 gallon Tank). The tank level should have alarmed, however it was found that the alarm had been shelved and so no defect had been raised for the faulty inlet valve to the tank despite the levels dropping over a number of a days.  Supply was restored and tank level recovered over next couple of days. Total loss of water would have impacted day to day business as no sanitation would have been available.",Operational loss,Towns Water Supply Loss,English,RW_ACTUALS_English.csv,Process Safety
"During replacement of floor gratings, it was observed that not all individuals in the working party were wearing harnesses. The job was stopped and the working party stood down.",Safety,Replacement of floor gratings,English,RW_ACTUALS_English.csv,Non-Process Safety
A contractor personnel was observed carrying out insulation/lagging activities with the tips of his hand gloves cut-off to enhance dexterity.,,PPE (Hand Gloves) Modification,English,RW_ACTUALS_English.csv,Process Safety
"Dosing pump 2 required isolation for maintenance work. To prepare for isolation the SAP open the demin supply valve in preparation for flushing the pump. It was at this point they noticed the pump was already electrically isolated so before flushing the pump the SAP went back to the permit office to find where the safety keys were being held. On return to the Ammonia room, the SAP could smell a strong smell of Ammonia and looking into the room saw that the tank was overflowing into the bund.",Process Safety,U7 Ammonia Storage Tank Overflowed into Bund,English,RW_ACTUALS_English.csv,Process Safety
Safety Leadership Tour was completed within a number of areas and findings attached.,Safety,Safety Leadership Tour,English,RW_ACTUALS_English.csv,Process Safety
"Water jetting equipment used during dewatering activity was found to have cracked chain link. On more detailed inspection, it became apparent that a whole link was also missing. During interview  of competent person, he advised that he was following instructions by dewatering sub-contractor on method. Uniper was not informed as the equipment was no longer needed.",Safety,During Plant Area Inspection Lifting equipment in laydown area found to have damaged link,English,RW_ACTUALS_English.csv,Process Safety
While traveling back home from Blackburn Meadows Power Station an car hit my car while stationary causing damage to rear of vehicle. Car is still drivable,Operational loss,Motor vehicle - rear shunt,English,RW_ACTUALS_English.csv,Non-Process Safety
"Unit 1 thrust bearing temperature rose and the IP cylinder expansion alarm was received - an orange glow was noted on the unit camera - AUO dispatched and confirmed that a small fire has started.
Shift Fire Team was called and the fire was extinguished.
Turbine Team informed.",Operational loss,Ops Loss - U1 Turbine Fire on steam turbine No. 2 bearing.,English,RW_ACTUALS_English.csv,Process Safety
Handrail found defective on U1/2 damper access staircase near U1 outlet damper. Defect found to be taped up. Area immediately cautioned off and hard scaffold barrier requested.,Safety,U1/2 FGD Damper Handrail,English,RW_ACTUALS_English.csv,Process Safety
The lock retaining bar to the Personally Retained Document Safe Custody Box located adjacent to the workshop card safes was found damaged and lying in the bottom of the Safe Custody Box. Not able to attain the cause and time of the damage at this moment.,Safety,Personally Retained Document Safe Custody Box Lock Damage,English,RW_ACTUALS_English.csv,Non-Process Safety
AC90 lubricating oil drums  (hazardous waste) found in main workshop scrap metal skip,Safety,Lubricating Oil Drums Placed in Scrap Metal Skip,English,RW_ACTUALS_English.csv,Process Safety
"At 10:15hrs National grid called to query our EDL connection, as they sent 2 BOAI instructions through, that was accepted and we did not follow.
during the phone conversation they sent through a test MN instruction which was not received but was accepted at there end.

Genstar was reset and another test MN instruction was sent and received.

Update P.Clifton / P. Palfreyman 

Following a call from NGT we were informed of the missed BOAI times these times are as follows: 
BOAI NO. 54639636, 21:30hrs 374MW - 21:31hrs 379MW - 21:51hrs 379MW - 21:52hrs 374MW. 
BOAI NO. 55109637 21:46hrs 374MW - 21:47hrs 379MW - 22:02hrs 379MW - 22:03hrs 374MW 

The caller indicated that we may wish to put the above information into Genstar, this information has not been added to Genstar at this time. A call was made to Genstar helpline (Toby Scondling) requesting an investigation into the above issue, Toby indicated that there was nothing showing in terms of a reply from CDCL Genstar, he stated that he could see an instruction from NGT but could not see any acceptance of this instruction.",Operational loss,Genstar issues,English,RW_ACTUALS_English.csv,Process Safety
"During plant start-up, Gas Turbine compressor blow off valve 10MBA41AA051 failed to close on command causing GT controller to protection shut down the Gas Turbine. On investigation, solenoid coil pack had come adrift. The securing nut was found to be missing. The nut is component specific (non generic). A temporary repair was affected to secure the coil pack and the Gas Turbine returned to service.",Process Safety,GT Blow-off valve failed to operate,English,RW_ACTUALS_English.csv,Process Safety
"Report of a smell in the Water Treatment Plant. On investigation it was found that there was a leak from a flange causing HCl to be dripping in to the plant bund. The leak was isolated. The Area was barriered off, ventilated and the HCl liquid washed down into the plant bunded area.",Process Safety,HCl leak in Water Treatment Plant,English,RW_ACTUALS_English.csv,Process Safety
"Noticed that the brick guards around the U2 Steam Turbine mezzanine don't extend down to the kick plates, leaving a large gap at where there is the greatest risk of something being knocked through. See photograph.",Safety,Insufficient depth brick guards,English,RW_ACTUALS_English.csv,Non-Process Safety
"Whilst setting up for purge and isolation of Ammonia unloading skid 'A' there was a release of liquid ammonia at the 'claw' coupling; the gas detectors initiated the deluge system, nobody was injured and the system was subsequently set up to drain and vent",Process Safety,PSNH - Ammonia leak from unloading skid 'A',English,RW_ACTUALS_English.csv,Process Safety
"The fire door located at the bottom of the stairwell had the electronic locking mechanism fail for the second time. This created both a fire safety risk and a security risk.
The door was initially pinned back as the locking mechanism failed causing the door not to open every time it was used. After discussions the door was shut and the locking mechanism eventually failed closed, causing the door not to open. At this point the engineer in charge removed the electronic lock. This now leaves a security risk whilst the door is in this state, however this is an internal door and the risk is manageable.
Notification for the electronic door lock has gone into the system, #21476812",Asset and Reputation damage/loss,Fire door electronic locking mechanism failure,English,RW_ACTUALS_English.csv,Process Safety
"While electrical technician was screwing in (installing) a replacement isolator on the fire panel in admin building, one of securing pins made contact and damaged the insulation of FP200 cable (neutral cable) of the isolator without the technician’s knowledge. When technician finished and closed the circuit to test the newly installed isolator, this caused the full UPS local distribution board to trip; leading to loss of power on the UPS,  loss of power on some DCS display screens and loss of internet connectivity onsite.",Operational loss,Unexpected UPS Distribution Board Trip,English,RW_ACTUALS_English.csv,Process Safety
"A contractor was observed with a battery powered jet-washer outside the North Entrance of the E&I building. The equipment, which is not interictally safe, was not assessed as part of the RAMS and issued safety document.",Safety,Intention to use Unauthorized Equipment ( battery powered jet-washer),English,RW_ACTUALS_English.csv,Process Safety
A large quantity of glowing PF build up was found at the bottom of U3 ‘A’ side down comers. The PF was found glowing and would have almost certainly ignited.,Process Safety,PSO: Large quantity of glowing PF build up found.,English,RW_ACTUALS_English.csv,Process Safety
"CDAS stack emissions stopped recording on the centre desk display around 21:40hrs however CEMS is still working ok on the unit desks and the data seems to be reporting ok in the 10' level. Env TL and C&I TL contacted and messages left.
C&I TL confirmed issue is with CDAS link and will be rebooted Saturday am",Process Safety,PSO - CDAS stack emissions stopped recording on the centre desk display around 21:40hrs,English,RW_ACTUALS_English.csv,Process Safety
"There has been an Incident at Audorf in Northern Germany that operates a peaking plant which has Avon Gas Generators. They have had a failure with some material from the LP Turbine not contained by the double wall casing.
