CASE_DESCRIPTION,CASE_TYPE,TITLE,LANGUAGE,SOURCE_FILE,LLM_Classification
Awaiting RCA of failure - Temporary Mitigation put in place PEM120",Safety,PEM120 Restriction to OCGT Turbine Hall - Failure of LP Turbine Blade on Avon Engine at Audorf in Northern Germany,English,RW_ACTUALS_English.csv,Process Safety
"While attempting to start Regen Unit 20 (QCA20), the cooling air control valve (QCA20AA116) became stuck closed, resulting in a trip of QCA20ZT003 as it exceeded the High trip level of 1100 degrees Celsius.",Process Safety,Regen Unit QCA20 trip - Valve QCA20AA116 failure to operate normally,English,RW_ACTUALS_English.csv,Process Safety
Individual during egress from top dead space area with restricted access to thermocouple location lost footing and fell backwards on to shoulder.,Safety,U4 Boiler Top Dead Space Thermocouple Access,English,RW_ACTUALS_English.csv,Process Safety
Operative was observed working adjacent open edge without being clipped on to platform.,Safety,Operative observed working at height without being clipped on,English,RW_ACTUALS_English.csv,Non-Process Safety
"Water is leaking from the drains manifold insulation to the blowdown vessel connection.
Defect 21552219 - PEM 120 applied",Process Safety,PEM120 - Drains manifold to the blowdown vessel water leak,English,RW_ACTUALS_English.csv,Process Safety
During the swap over from the 132kV to 11kV systems AC power was lost to the Seal Oil pumps briefly and the DC Seal Oil Pump should have started automatically but it didn't. Pump was given a manual on command and it started ok. Very small change in Seal Oil differential pressure and frame pressure changed from 5.464 to 5.417bar so a small amount of hydrogen was lost from the seals.,Process Safety,Emergency DC Seal Oil Pump failed to start on board changeover,English,RW_ACTUALS_English.csv,Process Safety
"Prior to issuing MOC for Turbine Drains receiver inspections, the supervisor checked the PFW (card safe document with outage Work Attachment List) reference with the isolation code reference on the MOC. The isolation code referred to an incorrect PFW (PFW related to the correct functional location but did not cover the desired scope of work). 

The engineer responsible referred this observation to the outage planner/SAP and the isolation code was removed prior to issuing of the MOC. 

Reported to share learning and review where similar activities may have the same issue.",Safety,Incorrect PFW stated on MOC,English,RW_ACTUALS_English.csv,Process Safety
"U4 A & B Mill outlet temps increased rapidly due to loss of coal feed. Bunker levels observed as very low and blowing back and mill taken o/s.
Load dropped to 400MW from 07.45 to 08.45 whilst bunkers were filled.",Process Safety,Operational Loss - Low bunker levels causing blow back and loss of generation,English,RW_ACTUALS_English.csv,Process Safety
Smoke was reported coming from U3 HP Turbine No 2/3 bearing. On investigation the lagging on the under side of the HP turbine was found to be on fire within the lagging/insulation cover. Extinguishers were used to put out the fire from the under side and also close to No 2 bearing. The issue seems to be in the vicinity of No 2 bearing. Access is very difficult to this area as it is directly under the HP turbine.,Process Safety,PSNH - U3 HP Turbine bearing No 2 fire,English,RW_ACTUALS_English.csv,Process Safety
"During the electrical works conducted on weekend of 15th/16th Feb the supplies to the oil store were isolated.  The mulsifyre system was still live and the loss of supplies to the store included loss to the mulsifyre compressor which primes the air sensing lines.  When the pressure in the lines dropped the fire system was discharged in the oil storage area.  This deluge caused damage to several boxes of grease cartridges and also allowed oil drip trays to overflow.  The contents of which went down the station drains.

Oily water also proceeded to pass through to the office area and into the switchroom and down a cable tunnel.

This was not discovered properly until Tuesday 18th Feb as the Altrad oil supervisor was working in the main stores on Monday 17th Feb and didn't go in to the oil stores.  Legacy issues with the fire alarm system prevented the Operation teams from identifying where the mulsifyre system had been discharged and led them to believe there was a significant leak.",Asset and Reputation damage/loss,Oil store flooding due to Mulsifyre system discharge,English,RW_ACTUALS_English.csv,Process Safety
IP went on to plant during the cold weather with snow and ice on ground to try and unblock equalisation valves on each of the compressors; EKH10AA105 and 106. Fell over on black ice underneath the aftercoolers.,Safety,Slip on black ice,English,RW_ACTUALS_English.csv,Process Safety
"Unit 2 came off load at 22:28 the MBFP was shut down in accordance with the revised procedure. At 01:17 the MBFP tripped off barring and would not initially hand barr. The bottom belt temperature had dropped to 121oC  some 200oC below the top belt temperature. Hand barring was commenced as the turbine would allow . The condenser was pumped out and upside down drains opened which returned the bottom belt temp to 216 at 03:18. Further problems were encountered with the barring motor and gearbox , eventually the MBFP was back on barring at 05:00.",Process Safety,Operational Loss - Unit 2 MBFP tripped off barring and seized.,English,RW_ACTUALS_English.csv,Process Safety
"During plant walk about, we observed a redundant piece of pipework being moved around by the wind.",Process Safety,U2 Redundant Gas Vent pipework,English,RW_ACTUALS_English.csv,Process Safety
"Cold reheat Safety valves lifted during to a GT PLST,",Process Safety,Unit 8 Safety Valves lifted during a GT PLST,English,RW_ACTUALS_English.csv,Process Safety
"While cleaning down structure with a hand brush a small amount of accumulated airborne dust entered their right eye and caused slight irritation.
Eye was immediately washed with eyewash from Station No26 in Limestone store.  IP no longer has irritation and there is no reddening to eye.",Safety,Operative sustained dust in eye during cleaning activities,English,RW_ACTUALS_English.csv,Non-Process Safety
"When taking U6 off load the HP bypass spray wasn't controlling properly causing high after bypass temperatures and tripping the HP Bypass.This is a known issue so we were expecting this to happen. Due to the Bypass trip the HP header pressure rises as the steam has nowhere to go. When the bypass was reset it was noticed that the process value on the HP bypass was struggling to meet the set point and was lagging behind quite a bit. This caused the HP header to rise significantly and the safety valves lifted. At this point the unit was off load but it was noticed that the GT EV burners were still lit adding to the high steam pressure situation. We tried to put an 'OFF' on the GT sequencer but this didn't work so we used the emergency trip button located on the unit desk. Once the flames were out the pressure started to subside but the HP bypass was still clearly not controlling as it should.Due to the significance off the HP bypass the unit was MEL'd to 0MW until 12:00 01/10/24
There are x3 issues here:
1. HP Bypass spray water control not controlling well enough to stop the HP Bypass tripping on high temperatures
2. Hp Bypass process value not following the set point as it should.
3. The GT not shutting down correctly and taking the flames out when the Circuit breaker was opened.",Operational loss,U6 HP Bypass failed to operate correctly and boiler safety valves operated,English,RW_ACTUALS_English.csv,Process Safety
"Zonal Fire Alarm received in the 'Heavy good stores lean to'
Members of the Contracting team that heard the zonal Fire alarm proceeded to the 'Muster Point'
After gaining access to the ' Lean to' via the key tracker system is was determined that there was no cause for concern and the detector in question was in fault. 
the decision was made not to carryout a full site evacuation.
The Incident Controller then went to the Muster point until the Shift Team disabled the faulty device.
Upon disablement the confirmation was given to the Incident Controller and the Contractors and Staff at the Muster Point were debriefed and stood down",Asset and Reputation damage/loss,Zonal Fire Alarm received in CCR at CQ for smoke detector in the 'Heavy good stores Lean to',English,RW_ACTUALS_English.csv,Process Safety
"As part of the return to service of the unit after outage, the gas system was being recommissioned, during the process gas alarms were received within the DLN2.6 enclosure.",Process Safety,Unit 3 Gas leak in DLN2.6 Enclosure,English,RW_ACTUALS_English.csv,Process Safety
"During a walk round of the GT Hall, it was noticed that there are 2 ceiling tiles that have been damaged and have the potential to fall.",Safety,Loose acoustic ceiling tiles above GT 22,English,RW_ACTUALS_English.csv,Process Safety
"Main workshop housekeeping inspection identified removed pipework with plant isolation """"do not touch"""" tags still attached",Safety,Removed pipework with isolation tags in workshop,English,RW_ACTUALS_English.csv,Process Safety
"Multiple failures of 6mm black plastic air tube in the WTP at Grain have occurred, it appears that the pipe has turned brittle and holes, some pin hole but have been found to be splits, are randomly occurring in multiple locations across the whole of the water treatment plant.
Complete failure of these tubes could leak to air ejection or failure of plant to operate.",Process Safety,Multiple failures of 6mm black plastic air tube,English,RW_ACTUALS_English.csv,Process Safety
Gas leak discovered on final chance filter.,Process Safety,Gas leak found on Final Chance Filter,English,RW_ACTUALS_English.csv,Process Safety
valve leaking from gland packing on stem GRA-81-LAE-51-AA0017. PEM 120 barriers in place on north side,Process Safety,U8 ISDSH VALVE STEAM LEAK - PEM 120 EXCLUSION ZONE,English,RW_ACTUALS_English.csv,Process Safety
The control room emergency landline phone was observed radiating heat making it too hot to touch.,Asset and Reputation damage/loss,Landline Phone Hot to Touch,English,RW_ACTUALS_English.csv,Process Safety
"Outage SAP was performing pre-checks prior to de-isolating the UGX process water system. During the checks the SAP noticed two flow switches had been installed in to a process water pipe.
The individual carrying out the task had signed on to an LWC and installed the flow switches. 
The LWC did not cover the work for the task being undertaken.",Process Safety,Flow switch fitted with incorrect permit,English,RW_ACTUALS_English.csv,Process Safety
"A piece of stack cladding fell to grade from an unknown location. 
No one was in the near vicinity at the time and a visual inspection was undertaken immediately afterwards. 
A full walkdown of the area will again take place on Monday morning on 26 Sept.",Safety,Loose cladding falling from Unit 7 stack area.,English,RW_ACTUALS_English.csv,Process Safety
Emergency exit from lube oil enclosure blocked. Clear signage to warn people to keep access clear being ignored.,Safety,Emergency exit from lube oil enclosure blocked externally by mobile work platform.,English,RW_ACTUALS_English.csv,Non-Process Safety
Whilst using the HY-Torq equipment to remove the casing nuts the stud that the equipment was working against sheared. On further inspection the stud looked to have been cracked/defective for some time as signs of corrosion were present. The system operates at around 320 degrees 120 bar.,Process Safety,Bolt Sheared on HP Circ Pump Casing,English,RW_ACTUALS_English.csv,Process Safety
"Part of the Uniper/EdF disentanglement project works and under the juristiction of EdF's contractor Trant Engineering. 
A kiosk building was transported from Wales to CDC  to be offloaded using the vehicle Hiab. As the lift started the Hiab overload alarm sounded. The lift was stopped, the kiosk secured back to the vehicle and the vehicle taken off site.",Safety,Unable to offload kiosk building via Hiab,English,RW_ACTUALS_English.csv,Process Safety
"During Safety Walk it was noted the crane tags were out of date, suggesting the cranes were out of statutory compliance.

The cranes are being used regularly hence this control has failed to stop people using crane. Cranes have been verified to be in compliance and tags not updated.",Safety,Crane controller locker tags indicate overhead cranes out of statutory compliance - next examination date shown as 21/08/2021,English,RW_ACTUALS_English.csv,Process Safety
A dry dust tanker arriving to collect dust from Silos 4/5 made contact with the B1 loading chute gantry whilst driving underneath the loading chute. Minor damage to plant sustained. No injuries.,Safety,Dry tanker contacted B1 loading chute gantry,English,RW_ACTUALS_English.csv,Process Safety
Electrical work was carried out on the UV filter using the MO operation line for the mechanical work. The UV filter was fully isolated at the time.,Process Safety,Work carried out under incorrect MO operation line,English,RW_ACTUALS_English.csv,Process Safety
Scaffold barrier located in U1/2 turbine loading bay found damaged.  Impact was not reported at time of incident.,Safety,Scaffold barrier damaged,English,RW_ACTUALS_English.csv,Process Safety
"Aluminum platform used for Air intake manifold has cracks on welded joints. Work stopped, scaffold supports erected to secure platform to allow work to continue. On removal, platform to be quarantined and sent away for repair.",Process Safety,Cracked weld on Air intake manifold access platform,English,RW_ACTUALS_English.csv,Process Safety
Whilst transporting arial work platform at precip lift no.1 ground level it became unstable and toppled over. As the portable push along platform fell over it made contact with operatives safety helmet.  Due to a pre existing medical condition the operative decided to seek further medical assessment.,Safety,Portable push along work platform toppled over on uneven ground.,English,RW_ACTUALS_English.csv,Process Safety
Poor condition of pipe insulation prompted work to stop and check carried out on material type and remedial work to insulation was arranged.,Safety,Poor condition of pipe insulation,English,RW_ACTUALS_English.csv,Process Safety
"The CO2 tank has been boxed up (manway door replaced), before we box up we always have a heater installed right up to the point the door goes on and tank recharged. However the tank has not been charged with CO2, and the door has been on for several days, there could be potential due to the fluctuation in ambient temperatures for condensate to form in the small bore instrumentation and when the tank is charged with CO2 then the condensate may freeze compromising the instrumentation",Process Safety,Unit 1 CO2 tank potential for instrumentation to freeze,English,RW_ACTUALS_English.csv,Process Safety
It was reported a roof fan cowling had detached from the water treatment plant following high winds. The cowling had fallen approx 10 meters.,Process Safety,WTP Roof Cowling detached and blown onto Chemical loading area,English,RW_ACTUALS_English.csv,Process Safety
"During a Joint Safety inspection of the outage compound it was noted that the Uniper outage cabin T5 has a damaged fused spur supplying a heater, and the consumer units in all floors are found that the inspections are overdue.",Safety,heater fused spur damaged and consumer unit inspection out of date,English,RW_ACTUALS_English.csv,Process Safety
"Whilst setting up to carry out pond fines shredding, minor damage was spotted on the mobile shredder - a small dent on a panel. Cause is currently unclear, suspected to have occurred during pond fines shredding activities.",Safety,Minor damage on mobile shredder observed,English,RW_ACTUALS_English.csv,Non-Process Safety
"Loss of Milling plant on Unit 2. 'A' PA fan Motor U/S (long Term), 'C' Mill Lub Oil pump tripping(12/01/2022), 'E' Feeder Tripping due to chain damage (12/01/2022). This has led to a load reduction to 400Mw until 12:00hrs 13/01/2022.",Process Safety,Operational Loss - Loss of Milling plant on Unit 2,English,RW_ACTUALS_English.csv,Process Safety
Work area barriers outside admin building (for electrical charging point installation) blown around by strong winds,Safety,Work area barriers outside admin building blown around by wind,English,RW_ACTUALS_English.csv,Process Safety
An open vessel with a permit to work in force was found with one of the isolation valves removed and was placed on the gantry floor with padlock and caution notice attached.,Process Safety,Valve used as isolation point on a Permit for work removed as part of work.,English,RW_ACTUALS_English.csv,Process Safety
The panoramic mirror used to support traffic flow at the South end of site has been found damaged from a suspected impact/collision.,Asset and Reputation damage/loss,Panoramic traffic mirror damaged,English,RW_ACTUALS_English.csv,Process Safety
HV switching operations were carried out in the incorrect sequence on U2.,Safety,Unit 2 HV Switching Operation,English,RW_ACTUALS_English.csv,Process Safety
"During routine safety walkout a poor state of housekeeping was observed around the laydown area and contractor village including
- untidy waste laydown areas
- IBC's not fit for use with deteriorating cages and some with unknown substance",Safety,Untidy waste laydown area and IBC's not fit for use,English,RW_ACTUALS_English.csv,Process Safety
"Gas detector checks in C10 – identified that installation cap was still on, likely for the last 5 years.  Thereafter found one other in C20.  Test point injection point not affected by cap.",Process Safety,"Gas detector installation cap left on, potential to compromise operation",English,RW_ACTUALS_English.csv,Process Safety
Working party member caught their forehead on the heat exchanger body during maintenance on U1 HP4 heater. IP sustained a minor graze.,Safety,Working party member caught forehead during heat exchanger maintenance,English,RW_ACTUALS_English.csv,Process Safety
"Whilst ascending the stairway from the HP Bypass area noticed an Ansaldo operative positioned between the Steam Turbine casings straddled over the shaft coupling, whilst briefly trying to work out the access to this point of work the operative stood up and left the area via an unsafe route.
Using scaffold transoms as footings and stepping off onto the Steam Turbine enclosure base.
My immediate action was to make my way to the area to challenge the individual, en route noticed the Ansaldo Safety advisor, I informed the advisor of my observation and requested that he joined me.
The individual was ushered away from the area along with an interpreter to discuss the issue.
I briefly discussed improvement options with a supervisor to ensure safe access to and from this point of work with improvements for a clipping on point.

I then discussed the unsafe act with the individual via an interpreter, it was agreed that this route was unsafe.

Ansaldo Safety Advisor instructed the individual to return to the office to liaise with the Ansaldo Safety Manager.",Safety,Steam Turbine Clambering U61 Outage,English,RW_ACTUALS_English.csv,Process Safety
The fire deluge valves were being tested at Enfield and 5 of the 6 had been completed. The final test was on the GT aux deluge which was activated as planned by the contractor with the discharge valve shut. When it activated the contractor noticed the Main and Station Services transformer deluges activated as well. The contractor instantly closed their discharge valves. The contractor confirmed with the CCR that they shouldn't have activated and local investigation showed no water in the main transformer bund and some water on the floor of the services transformer but the transformer itself and cabling was dry.  Work was stopped to investigate why these two deluges had activated.,Process Safety,Deluge activation during testing,English,RW_ACTUALS_English.csv,Process Safety
It appears tramp metal is becoming quite excessive across the mill groups and now more amounts are showing up down the mill bay.,Process Safety,Op Loss - Tramp metal becoming excessive across mill groups.,English,RW_ACTUALS_English.csv,Process Safety
"Steam turbine PEM120 barriers had been moved for access and not returned to the correct position. This was discovered at 4PM so the working party responsible had left site, leaving free access into the PEM120 restricted area.",,PEM120 barriers moved.,English,RW_ACTUALS_English.csv,Process Safety
Unable to close Station Interconnector VCB.,Process Safety,PSO - Unit 2-V Switchboard,English,RW_ACTUALS_English.csv,Process Safety
Contractor was cleaning floor in between unit lab and oil tank while she was cleaning the floor the IP tuned turned around did not notice the fire valve spindle and bumped head. She was wearing a hard hat and the spindle was padded and marked.,Safety,bumped head on fire valve,English,RW_ACTUALS_English.csv,Process Safety
"Delivery driver not wearing appropriate PPE - slip on shoes (Crocs)
Delivery driver climbing up side and back of lorry
See attached Golden hour",Safety,Delivery Driver not following site practices,English,RW_ACTUALS_English.csv,Non-Process Safety
Large I beams left in walkway with potential of tripping over them between U2 and U3.,Safety,Poor housekeeping,English,RW_ACTUALS_English.csv,Process Safety
"On unit 3 run-up A1 Re-heater Intercept valve tripped and went undetected. The unit was synchronised and proceeded to load up, at approx. 440MW Hot Re-heater safety valve 166 lifted as a result of the intercept valve being tripped. Although the HP exhaust pressure was only 40 bar, indicating the safety valve had lifted “light” (there are also 4 other R/htr safety valves passing on this unit).
The unit load was reduced to 230MW initially thus reducing R/htr pressure and enable a gag to be installed, unsuccessful the load had to be reduced further to 20MW allowing successful fitting of the gag. Unit load was then returned back to full capacity. 
The problem of the tripping intercept valves on fast (5 minute) run-ups has been highlighted several times in the past and a previous OIT raised. Also, the turbine valve tripping isn’t highlighted significantly enough, meaning operators can miss this crucial problem.",Process Safety,PSNH  - U3 re-heater Intercept valve tripping leading to r/htr safety valve 166 to lift.,English,RW_ACTUALS_English.csv,Process Safety
"A Defib box was to be installed on the outside of the station switch house, requiring it to be connected into a distribution board in the station switch house cable way that had a spare fuse carrier available. 
That morning the SAP asked the Electrical Supervisor to show him said distribution board so he could clearly identify the point of isolation he was going to use.  The fuse carrier to be used was identified (the fuse holder+fuse was missing so the SAP didnt have to remove it). The plan was to connect into the outgoing side of the fuse carrier so the SAP physically covered the live side of the fuse carrier with a caution card and protected the area with caution tape. 
When the document was cancelled the CP informed the SAP that what was thought to be the outgoing side was in actual fact the live side which he discovered when he tested for dead. At this point instead of returning to the SAP the CP removed the isolation and connected into the true outgoing side of the fuse carrier and completed the job.",Process Safety,"Point of isolation interfered without consultation with SAP.
RB 26/07 - Case extended to 21/08 due to tech detail required for completion.",English,RW_ACTUALS_English.csv,Process Safety
Loss of fire detection to relay room & cable tunnels with no alarm to centre desk.,Process Safety,Vesda fire detection panel out of services,English,RW_ACTUALS_English.csv,Process Safety
"During investigation of a tripping issue on Strainer 1 backwash pump, it was observed that the adjustable overload device for Strainer 2 backwash pump was set to the maximum of 25A, presumably during original commissioning. The motor's rated FLC is 14.2A at 415V, so setting the overload device to 25A effectively removes the overload protection from the motor in the event of a fault. This can result in serious damage of plant as well as the potential for fire which carries a risk to personnel.",Operational loss,MUW Strainer 2 Backwash Pump Overload Setting Too High,English,RW_ACTUALS_English.csv,Process Safety
A site survey was carried out at Blyborough Gas AGI with a FLIR methane gas detection camera and a minor gas leak was detected on the PIG Launcher door. The leak is at an outside and  hazardous area  gas zone 2 location. Further investigations with an Oxygas 500 detector could not detect the leak.,Process Safety,PIG Launcher Door minor gas leak,English,RW_ACTUALS_English.csv,Process Safety
During works to Hydrostatically Test the newly installed 12” Fire Main the line unexpected movement that resulted in the mechanical failure of the bellows installed in the line.,Process Safety,Failed Hydro Pressure Test,English,RW_ACTUALS_English.csv,Process Safety
Unit 4 A precip basement damaged floor grating.,Safety,Unit 4 A precip basement damaged floor grating.,English,RW_ACTUALS_English.csv,Non-Process Safety
Gas turbine VIGV  and VGV`s closed during night shift even when they were isolated as part of a safety document.,Process Safety,Gas Turbine VIGV and VGV`s closed when isolated,English,RW_ACTUALS_English.csv,Non-Process Safety
"Calibration factors were incorrectly changed by a Uniper operator on the 16th February 2024 following installation of the new calibration gas. This was then corrected by the Effectech engineer on the 19th February 2024 (stated day of inspection), therefore only 3-4 days of GC were be impacted. The analyser did not activate a calibration based on these incorrect values and thus no reportable information was impacted.",Asset and Reputation damage/loss,Calibration factors were incorrectly changed on gas monitoring software used to report EU ETS.,English,RW_ACTUALS_English.csv,Process Safety
"TSP Dosing solution splash on to the Shift Operation Technician's face & eyes

22/09/2022 Enfield Power Station: This evening at around 19:30, Shift Operation Technician & Trainee Shift Operation Technician were topping up the TSP Dosing tank as part of the routine operational activities.

19:32 OT reported to the CCR that while topping up the TSP Dosing Day tank, he got splash of liquid from the tank on to his face & eyes; he was wearing safety glasses and the TSP liquid splash went through the safety glasses opening (through clearances between glasses frame & nose) and entered his eyes

He has rinsed his both eyes immediately with plenty of running water a few times and he is feeling ok. We will continue monitoring. & will take appropriate action if he does not feel well during the shift. Accident report form & Golden hour investigation is in progress.",Safety,TSP Dosing solution splash on to the Shift Operation Technician's face & eyes,English,RW_ACTUALS_English.csv,Process Safety
"A noticed a group 3 youths, taking photos of the signage at the site entrance. Upon noticing that they had been identified, they proceeded to move on. 

I informed the site security team at the Gatehouse who were already aware of their presence.",Asset and Reputation damage/loss,Members of Public Taking Photos of SIte,English,RW_ACTUALS_English.csv,Process Safety
The ash hopper concrete is broken in areas on U2 A side basement.,Safety,U2 A side ash hopper - concrete,English,RW_ACTUALS_English.csv,Process Safety
Multiple issues with make-up/motive water whilst discharging UGX. Various issue with Make-up system tripping out and motive water program faulting.,Operational loss,Multiple issues with make-up/motive water whilst discharging UGX,English,RW_ACTUALS_English.csv,Process Safety
Barrier left next to the U4 generator on the A side needs returning  to storage area.,Safety,Barriers left in non-storage area,English,RW_ACTUALS_English.csv,Process Safety
Small amounts of concrete spalling observed in 5B reclaim basement. Roof above is showing signs of deterioration,Safety,Concrete Spalling in 5B Reclaim Basement,English,RW_ACTUALS_English.csv,Process Safety
"Reported by J+P. The south access ladder to the GT vent motor house has no clear means of purchase for an individual to use once they reach the top of the ladder. See photos for more detail. Suggest vertical bars are mounted on the steelwork either side of the gate that users can grab as they ascend/descend.
All units.",Safety,Access ladders to GT vent motor enclosure require modification.,English,RW_ACTUALS_English.csv,Process Safety
"U2 A Limestone addition valve lost flow resulting in no Absorber removal.  Suspect blocked valve/pipework. Loss of removal caused SO2 reading to go off scale.

U1 and U3 removal increased and stack average peaked at 500mg/m3.

U2 B limestone loop now i/s and removal improved.",Process Safety,Operational Loss - U2 Loss of limestone addition causing Stack SO2 hourly to breach,English,RW_ACTUALS_English.csv,Process Safety
"During the routine fire alarm testing, which involves the operation of a plant call point there was issues with the resetting of the systems. Further investigation required. CCR building personnel went to muster point as per procedure.
This incident was caused by a defective call point that could not be reset - fire panel fully functioning. No further action required.",Safety,Control Room fire panel alarming spuriously,English,RW_ACTUALS_English.csv,Process Safety
A contractor was found working on an item of plant that wasn’t the correct point of work as stated on his maintenance order.,Safety,Working on the wrong item of plant. EXTENDED to 14/06/22,English,RW_ACTUALS_English.csv,Process Safety
"Nightshift Check -  Message from Security - Access system is not working and I have 116 people On Site on the Rollcall at the moment they are from morning time. 

Night shifts people are not recorded at all although they manage to go inside using access card and event says “Tamper Normal” that is all.
But no idea who is On Site or Off Site because access system does not display the names of employer and contractors. 

Although I have asked help with control engineers to check it for me; the names of people who are on site. 
That’s last resort we can do at the moment is letting people manually opening Admin Veh Gate if their card not letting them Out or In.",Safety,Access Control not working correctly,English,RW_ACTUALS_English.csv,Process Safety
